{
  "id": "Elhart-Emd-VL-Full",
  "name": "Elhart-Emd-VL-Full",
  "description": "Преобразователь частоты для насосов EMD-VL (FULL)",
  "template": true,
  "connection": {
    "slaveId": 1,
    "baudRate": 9600,
    "dataBits": 8,
    "stopBits": 1,
    "parity": "none",
    "protocol": "modbus-rtu"
  },
  "images": {
    "device": "EMD-PUMP-VL.png",
    "wiring": "EMD-PUMP-VL-wiring.png"
  },
  "errorCodes": {
    "0": "Нет ошибки",
    "1": "Перегрузка по току при разгоне",
    "2": "Перегрузка по току при торможении",
    "3": "Перегрузка по току при постоянной скорости",
    "4": "Перенапряжение при разгоне",
    "5": "Перенапряжение при торможении",
    "6": "Перенапряжение при постоянной скорости",
    "7": "Пониженное напряжение шины DC",
    "8": "Перегрев преобразователя",
    "9": "Перегрев двигателя",
    "10": "Перегрузка по току двигателя",
    "11": "Перегрузка ПЧ",
    "12": "Обрыв входной фазы",
    "13": "Обрыв выходной фазы",
    "14": "Ошибка памяти EEPROM",
    "15": "Ошибка процессора",
    "16": "Ошибка связи RS-485",
    "17": "Ошибка датчика тока",
    "18": "Ошибка обратной связи ПИД",
    "19": "Потеря нагрузки",
    "20": "Ошибка автонастройки параметров двигателя",
    "23": "Перегрев радиатора",
    "24": "Короткое замыкание на землю",
    "25": "Блокировка двигателя (заклинивание)",
    "30": "Внешняя авария (вход DI)"
  },
  "alerts": [
    {
      "id": "fault-active",
      "paramId": "FAULT_CODE",
      "condition": "gt",
      "threshold": 0,
      "level": "error",
      "message": "Авария ПЧ, код {{value}}",
      "label": "Авария ПЧ (код ≠ 0)"
    },
    {
      "id": "temp-high",
      "paramId": "P7.07",
      "condition": "gt",
      "threshold": 70,
      "level": "warning",
      "message": "Перегрев IGBT-модуля: {{value}} °C",
      "label": "Перегрев"
    },
    {
      "id": "current-high",
      "paramId": "D0.04",
      "condition": "gt",
      "threshold": 20,
      "level": "warning",
      "message": "Высокий ток: {{value}} А",
      "label": "Высокий ток"
    }
  ],
  "access_legend": {
    "X": "редактирование только во время остановки",
    "O": "редактирование во время работы и при остановке",
    "read": "только чтение"
  },
  "addressingRules": {
    "description": "Modbus-адрес параметра вычисляется как: <hex-префикс группы> + <номер параметра в hex>. Примеры: P0.14 -> F00Eh, P9.16 -> F910h, D0.28 -> 701Ch.",
    "groupPrefixes": {
      "P0": "F000h",
      "P1": "F100h",
      "P2": "F200h",
      "P3": "F300h",
      "P4": "F400h",
      "P5": "F500h",
      "P6": "F600h",
      "P7": "F700h",
      "P8": "F800h",
      "P9": "F900h",
      "PA": "FA00h",
      "PC": "FC00h",
      "PD": "FD00h",
      "PP": "FF00h",
      "C0": "A000h",
      "C5": "A500h",
      "D0": "7000h"
    }
  },
  "groups": [
    {
      "id": "vfd-modbus",
      "name": "Управление и статус ПЧ по Modbus",
      "description": "Специальные регистры Modbus (Приложение А). Для команд по Modbus установите P0.02=2 (источник команд = RS-485). Для задания частоты по Modbus установите P0.03=9 (источник частоты = RS-485).",
      "params": [
        {
          "id": "FREQ_SET",
          "name": "Уставка частоты (задание по Modbus)",
          "description": "Уставка частоты в процентах от P0.10. hD8F0 = -100.00%, h2710 = +100.00%. Используется при P0.03=9 (источник задания частоты — RS-485)",
          "register": 4096,
          "registerHex": "1000h",
          "access": "read-write",
          "type": "signed_percent",
          "min": -100,
          "max": 100,
          "scale": 0.01,
          "unit": "%"
        },
        {
          "id": "CMD",
          "name": "Команды управления ПЧ",
          "description": "Команды управления ПЧ через Modbus. Используется при P0.02=2 (источник команд управления — RS-485)",
          "register": 8192,
          "registerHex": "2000h",
          "access": "write",
          "type": "enum",
          "options": [
            {
              "value": 1,
              "label": "Вращение на заданной частоте в прямом направлении"
            },
            {
              "value": 2,
              "label": "Вращение на заданной частоте в обратном направлении"
            },
            {
              "value": 3,
              "label": "Вращение на частоте JOG в прямом направлении"
            },
            {
              "value": 4,
              "label": "Вращение на частоте JOG в обратном направлении"
            },
            {
              "value": 5,
              "label": "Торможение на выбеге"
            },
            {
              "value": 6,
              "label": "Торможение с замедлением"
            },
            {
              "value": 7,
              "label": "Сброс ошибок"
            }
          ]
        },
        {
          "id": "DO_CONTROL",
          "name": "Управление дискретными выходами",
          "description": "Ручное управление дискретными выходными терминалами",
          "register": 8193,
          "registerHex": "2001h",
          "access": "write",
          "type": "bitmask",
          "bits": [
            {
              "bit": 0,
              "name": "YO-R"
            },
            {
              "bit": 1,
              "name": "YA-YB-YC"
            },
            {
              "bit": 2,
              "name": "RA-RB-RC"
            }
          ]
        },
        {
          "id": "AO_FOV_CONTROL",
          "name": "Управление аналоговым выходом FOV",
          "description": "0...7FFF соответствует 0...100%",
          "register": 8194,
          "registerHex": "2002h",
          "access": "write",
          "type": "integer",
          "min": 0,
          "max": 7,
          "unit": "0...100%"
        },
        {
          "id": "AO_FOC_CONTROL",
          "name": "Управление аналоговым выходом FOC",
          "description": "0...7FFF соответствует 0...100%",
          "register": 8195,
          "registerHex": "2003h",
          "access": "write",
          "type": "integer",
          "min": 0,
          "max": 7,
          "unit": "0...100%"
        },
        {
          "id": "PULSE_OUT_CONTROL",
          "name": "Управление импульсным выходом",
          "description": "0...7FFF соответствует 0...100%",
          "register": 8196,
          "registerHex": "2004h",
          "access": "write",
          "type": "integer",
          "min": 0,
          "max": 7,
          "unit": "0...100%"
        },
        {
          "id": "STATUS",
          "name": "Статус ПЧ (работает/остановлен)",
          "description": "Регистр для считывания текущего статуса ПЧ",
          "register": 12288,
          "registerHex": "3000h",
          "access": "read",
          "type": "enum",
          "options": [
            {
              "value": 1,
              "label": "Вращение в прямом направлении"
            },
            {
              "value": 2,
              "label": "Вращение в обратном направлении"
            },
            {
              "value": 3,
              "label": "Привод остановлен"
            }
          ]
        },
        {
          "id": "FAULT_CODE",
          "name": "Код текущей ошибки",
          "description": "Код текущей аварии. 0000 — аварий нет",
          "register": 32768,
          "registerHex": "8000h",
          "access": "read",
          "type": "enum",
          "options": [
            {
              "value": 0,
              "label": "Ошибки отсутствуют"
            },
            {
              "value": 1,
              "label": "Ошибка модуля"
            },
            {
              "value": 2,
              "label": "Перегрузка по току при разгоне (OC1)"
            },
            {
              "value": 3,
              "label": "Перегрузка по току при торможении (OC2)"
            },
            {
              "value": 4,
              "label": "Перегрузка по току при постоянной скорости (OC3)"
            },
            {
              "value": 5,
              "label": "Перегрузка по напряжению при разгоне (OU1)"
            },
            {
              "value": 6,
              "label": "Перегрузка по напряжению при торможении (OU2)"
            },
            {
              "value": 7,
              "label": "Перегрузка по напряжению при постоянной скорости (OU3)"
            },
            {
              "value": 8,
              "label": "Перегрузка шунтирующего резистора (POF)"
            },
            {
              "value": 9,
              "label": "Низкий уровень напряжения питания (LU)"
            },
            {
              "value": 10,
              "label": "Перегрузка ПЧ (OL2)"
            },
            {
              "value": 11,
              "label": "Перегрузка двигателя (OL1)"
            },
            {
              "value": 12,
              "label": "Обрыв фазы источника напряжения питания (LI)"
            },
            {
              "value": 13,
              "label": "Обрыв фазы мотора (LO)"
            },
            {
              "value": 14,
              "label": "Перегрев IGBT-модуля (OH)"
            },
            {
              "value": 15,
              "label": "Внешний аварийный сигнал (EF)"
            },
            {
              "value": 16,
              "label": "Ошибка подключения Modbus (CE)"
            },
            {
              "value": 18,
              "label": "Неисправность платы управления"
            },
            {
              "value": 19,
              "label": "Ошибка автоматической настройки двигателя (TE)"
            },
            {
              "value": 20,
              "label": "Неисправность энкодера (PG)"
            },
            {
              "value": 21,
              "label": "Ошибка чтения/записи параметров (EEP)"
            },
            {
              "value": 22,
              "label": "Неисправность ПЧ (OUOC)"
            },
            {
              "value": 23,
              "label": "Короткое замыкание на землю (GND)"
            },
            {
              "value": 26,
              "label": "Достигнуто время работы в режиме RUN (END1)"
            },
            {
              "value": 29,
              "label": "Достигнуто время работы во включенном состоянии (END2)"
            },
            {
              "value": 30,
              "label": "Работа двигателя в холостом режиме (LOAD)"
            },
            {
              "value": 31,
              "label": "Обрыв датчика ОС ПИД-регулятора (PIDE)"
            },
            {
              "value": 42,
              "label": "Рассогласование скорости (ESP)"
            },
            {
              "value": 43,
              "label": "Переразгон двигателя (OSP)"
            },
            {
              "value": 90,
              "label": "Неверное разрешение энкодера"
            },
            {
              "value": 91,
              "label": "Обрыв сигнала энкодера"
            },
            {
              "value": 92,
              "label": "Ошибка начального положения"
            },
            {
              "value": 94,
              "label": "Ошибка сигнала ОС (по скорости)"
            }
          ]
        }
      ]
    },
    {
      "id": "P0",
      "name": "P0 — Параметры управления",
      "description": "Основные параметры управления ПЧ",
      "params": [
        {
          "id": "P0.00",
          "name": "Режим работы",
          "register": 61440,
          "registerHex": "F000h",
          "paramCode": "P0.00",
          "access": "read",
          "type": "enum",
          "options": [
            {
              "value": 1,
              "label": "Тяжелый режим"
            },
            {
              "value": 2,
              "label": "Нормальный режим"
            }
          ],
          "default": null
        },
        {
          "id": "P0.01",
          "name": "Метод управления",
          "register": 61441,
          "registerHex": "F001h",
          "paramCode": "P0.01",
          "access": "X",
          "type": "enum",
          "options": [
            {
              "value": 0,
              "label": "SVC (Векторное управление без ОС)"
            },
            {
              "value": 1,
              "label": "FVC (Векторное управление с ОС)"
            },
            {
              "value": 2,
              "label": "U/f (Вольт/частотное управление)"
            }
          ],
          "default": 2
        },
        {
          "id": "P0.02",
          "name": "Источник команд управления",
          "register": 61442,
          "registerHex": "F002h",
          "paramCode": "P0.02",
          "access": "O",
          "type": "enum",
          "options": [
            {
              "value": 0,
              "label": "Пульт управления"
            },
            {
              "value": 1,
              "label": "Многофункциональные дискретные входы"
            },
            {
              "value": 2,
              "label": "Интерфейс RS-485"
            }
          ],
          "default": 0
        },
        {
          "id": "P0.03",
          "name": "Основной источник задания выходной частоты",
          "register": 61443,
          "registerHex": "F003h",
          "paramCode": "P0.03",
          "access": "X",
          "type": "enum",
          "options": [
            {
              "value": 0,
              "label": "Предустановленная частота (изменения не сохраняются)"
            },
            {
              "value": 1,
              "label": "Предустановленная частота (изменения сохраняются)"
            },
            {
              "value": 2,
              "label": "Аналоговый сигнал на входе FIV (EMD-VH) / Потенциометр (EMD-VL)"
            },
            {
              "value": 3,
              "label": "Аналоговый сигнал на входе FIC"
            },
            {
              "value": 4,
              "label": "Резерв"
            },
            {
              "value": 5,
              "label": "Импульсный сигнал (вход S3)"
            },
            {
              "value": 6,
              "label": "Предустановленные частоты"
            },
            {
              "value": 7,
              "label": "Программный режим"
            },
            {
              "value": 8,
              "label": "ПИД-регулятор"
            },
            {
              "value": 9,
              "label": "Интерфейс RS-485"
            }
          ],
          "default": 0
        },
        {
          "id": "P0.04",
          "name": "Вспомогательный источник задания выходной частоты",
          "register": 61444,
          "registerHex": "F004h",
          "paramCode": "P0.04",
          "access": "X",
          "type": "enum",
          "options": [
            {
              "value": 0,
              "label": "Предустановленная частота (изменения не сохраняются)"
            },
            {
              "value": 1,
              "label": "Предустановленная частота (изменения сохраняются)"
            },
            {
              "value": 2,
              "label": "Аналоговый сигнал на входе FIV (EMD-VH) / Потенциометр (EMD-VL)"
            },
            {
              "value": 3,
              "label": "Аналоговый сигнал на входе FIC"
            },
            {
              "value": 4,
              "label": "Резерв"
            },
            {
              "value": 5,
              "label": "Импульсный сигнал (вход S3)"
            },
            {
              "value": 6,
              "label": "Предустановленные частоты"
            },
            {
              "value": 7,
              "label": "Программный режим"
            },
            {
              "value": 8,
              "label": "ПИД-регулятор"
            },
            {
              "value": 9,
              "label": "Интерфейс RS-485"
            }
          ],
          "default": 0
        },
        {
          "id": "P0.05",
          "name": "Опорное значение при работе с двумя источниками задания частоты",
          "register": 61445,
          "registerHex": "F005h",
          "paramCode": "P0.05",
          "access": "O",
          "type": "enum",
          "options": [
            {
              "value": 0,
              "label": "Задание частоты согласно предустановленному значению P0.06"
            },
            {
              "value": 1,
              "label": "Задание частоты согласно основному источнику"
            }
          ],
          "default": 0
        },
        {
          "id": "P0.06",
          "name": "Диапазон «наложения» вспомогательной частоты",
          "register": 61446,
          "registerHex": "F006h",
          "paramCode": "P0.06",
          "access": "O",
          "type": "integer",
          "unit": "%",
          "min": 0,
          "max": 150,
          "default": 100
        },
        {
          "id": "P0.07",
          "name": "Приоритет источника задания частоты",
          "description": "Разряд единиц: 0=Основной X; 1=Операция X и Y; 2=Переключение X/Y; 3=Переключение X / f(X,Y); 4=Переключение Y / f(X,Y). Разряд десятков: 0=X+Y; 1=X-Y; 2=Max; 3=Min",
          "register": 61447,
          "registerHex": "F007h",
          "paramCode": "P0.07",
          "access": "O",
          "type": "bitmask",
          "default": "00"
        },
        {
          "id": "P0.08",
          "name": "Предустановленная выходная частота",
          "description": "Реальный диапазон: 0...P0.10",
          "register": 61448,
          "registerHex": "F008h",
          "paramCode": "P0.08",
          "access": "O",
          "type": "float",
          "scale": 0.01,
          "step": 0.01,
          "unit": "Гц",
          "min": 0,
          "max": 590,
          "default": 50
        },
        {
          "id": "P0.09",
          "name": "Направление вращения",
          "register": 61449,
          "registerHex": "F009h",
          "paramCode": "P0.09",
          "access": "O",
          "type": "enum",
          "options": [
            {
              "value": 0,
              "label": "Прямое вращение"
            },
            {
              "value": 1,
              "label": "Обратное вращение"
            }
          ],
          "default": 0
        },
        {
          "id": "P0.10",
          "name": "Частота при максимальном сигнале источника задания частоты",
          "register": 61450,
          "registerHex": "F00Ah",
          "paramCode": "P0.10",
          "access": "X",
          "type": "float",
          "scale": 0.01,
          "step": 0.01,
          "unit": "Гц",
          "min": 50,
          "max": 590,
          "default": 50
        },
        {
          "id": "P0.11",
          "name": "Источник задания ограничения выходной частоты",
          "register": 61451,
          "registerHex": "F00Bh",
          "paramCode": "P0.11",
          "access": "X",
          "type": "enum",
          "options": [
            {
              "value": 0,
              "label": "Предустановленное ограничение (P0.12)"
            },
            {
              "value": 1,
              "label": "Аналоговый сигнал на входе FIV"
            },
            {
              "value": 2,
              "label": "Аналоговый сигнал на входе FIC"
            },
            {
              "value": 3,
              "label": "Пульт управления — потенциометр (EMD-VL)"
            },
            {
              "value": 4,
              "label": "Импульсный сигнал (вход S3)"
            },
            {
              "value": 5,
              "label": "Задание по Modbus"
            }
          ],
          "default": 0
        },
        {
          "id": "P0.12",
          "name": "Ограничение максимальной выходной частоты",
          "description": "Реальный диапазон: P0.14...P0.10",
          "register": 61452,
          "registerHex": "F00Ch",
          "paramCode": "P0.12",
          "access": "O",
          "type": "float",
          "scale": 0.01,
          "step": 0.01,
          "unit": "Гц",
          "min": 0,
          "max": 590,
          "default": 50
        },
        {
          "id": "P0.13",
          "name": "Сдвиг ограничения максимальной частоты",
          "description": "Реальный диапазон: P0.14...P0.10",
          "register": 61453,
          "registerHex": "F00Dh",
          "paramCode": "P0.13",
          "access": "O",
          "type": "float",
          "scale": 0.01,
          "step": 0.01,
          "unit": "Гц",
          "min": 0,
          "max": 590,
          "default": 0
        },
        {
          "id": "P0.14",
          "name": "Минимальное ограничение выходной частоты",
          "description": "Реальный диапазон: 0.00...P0.12",
          "register": 61454,
          "registerHex": "F00Eh",
          "paramCode": "P0.14",
          "access": "O",
          "type": "float",
          "scale": 0.01,
          "step": 0.01,
          "unit": "Гц",
          "min": 0,
          "max": 590,
          "default": 0
        },
        {
          "id": "P0.15",
          "name": "Несущая частота ШИМ",
          "register": 61455,
          "registerHex": "F00Fh",
          "paramCode": "P0.15",
          "access": "O",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "кГц",
          "min": 0.5,
          "max": 16,
          "default": null
        },
        {
          "id": "P0.16",
          "name": "Защита от перегрева (только для EMD-VH)",
          "register": 61456,
          "registerHex": "F010h",
          "paramCode": "P0.16",
          "access": "O",
          "type": "enum",
          "options": [
            {
              "value": 0,
              "label": "Отключена"
            },
            {
              "value": 1,
              "label": "Включена"
            }
          ],
          "default": 1
        },
        {
          "id": "P0.17",
          "name": "Время ускорения 1",
          "register": 61457,
          "registerHex": "F011h",
          "paramCode": "P0.17",
          "access": "O",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "сек",
          "min": 0,
          "max": 65000,
          "default": null
        },
        {
          "id": "P0.18",
          "name": "Время замедления 1",
          "register": 61458,
          "registerHex": "F012h",
          "paramCode": "P0.18",
          "access": "O",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "сек",
          "min": 0,
          "max": 65000,
          "default": null
        },
        {
          "id": "P0.19",
          "name": "Единицы задания времени ускорения/замедления",
          "register": 61459,
          "registerHex": "F013h",
          "paramCode": "P0.19",
          "access": "X",
          "type": "enum",
          "options": [
            {
              "value": 0,
              "label": "1 сек"
            },
            {
              "value": 1,
              "label": "0.1 сек"
            },
            {
              "value": 2,
              "label": "0.01 сек"
            }
          ],
          "default": 1
        },
        {
          "id": "P0.21",
          "name": "Смещение заданной частоты",
          "description": "Реальный диапазон: 0...P0.10",
          "register": 61461,
          "registerHex": "F015h",
          "paramCode": "P0.21",
          "access": "O",
          "type": "float",
          "scale": 0.01,
          "step": 0.01,
          "unit": "Гц",
          "min": 0,
          "max": 590,
          "default": 0
        },
        {
          "id": "P0.23",
          "name": "Сохранение изменений предустановленной частоты",
          "register": 61463,
          "registerHex": "F017h",
          "paramCode": "P0.23",
          "access": "O",
          "type": "enum",
          "options": [
            {
              "value": 0,
              "label": "Изменения не сохраняются"
            },
            {
              "value": 1,
              "label": "Изменения сохраняются"
            }
          ],
          "default": 0
        },
        {
          "id": "P0.25",
          "name": "Частота времени ускорения/замедления",
          "register": 61465,
          "registerHex": "F019h",
          "paramCode": "P0.25",
          "access": "X",
          "type": "enum",
          "options": [
            {
              "value": 0,
              "label": "Максимальная заданная частота P0.10"
            },
            {
              "value": 1,
              "label": "Текущая заданная частота"
            },
            {
              "value": 2,
              "label": "100 Гц"
            }
          ],
          "default": 0
        },
        {
          "id": "P0.26",
          "name": "Изменение частоты командами «Больше»/«Меньше»",
          "register": 61466,
          "registerHex": "F01Ah",
          "paramCode": "P0.26",
          "access": "X",
          "type": "enum",
          "options": [
            {
              "value": 0,
              "label": "Текущая выходная частота"
            },
            {
              "value": 1,
              "label": "Заданная частота"
            }
          ],
          "default": 0
        },
        {
          "id": "P0.27",
          "name": "Комбинация источника команд управления и источника задания частоты",
          "description": "Единицы: источник задания частоты при управлении с пульта; Десятки: при управлении дискретными входами; Сотни: при управлении по ModBus. Значения 0–9 описаны в РЭ.",
          "register": 61467,
          "registerHex": "F01Bh",
          "paramCode": "P0.27",
          "access": "O",
          "type": "bitmask",
          "default": 0
        }
      ]
    },
    {
      "id": "P1",
      "name": "P1 — Параметры двигателя",
      "description": "Параметры двигателя (сброс на заводские настройки не приводит к изменению)",
      "params": [
        {
          "id": "P1.00",
          "name": "Тип двигателя",
          "register": 61696,
          "registerHex": "F100h",
          "paramCode": "P1.00",
          "access": "X",
          "type": "enum",
          "options": [
            {
              "value": 0,
              "label": "Стандартный асинхронный двигатель"
            },
            {
              "value": 1,
              "label": "Частотно-регулируемый асинхронный двигатель"
            }
          ],
          "default": 0
        },
        {
          "id": "P1.01",
          "name": "Мощность двигателя",
          "register": 61697,
          "registerHex": "F101h",
          "paramCode": "P1.01",
          "access": "X",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "кВт",
          "min": 0.1,
          "max": 1000,
          "default": null
        },
        {
          "id": "P1.02",
          "name": "Номинальное напряжение двигателя",
          "register": 61698,
          "registerHex": "F102h",
          "paramCode": "P1.02",
          "access": "X",
          "type": "integer",
          "step": 1,
          "unit": "В",
          "min": 0,
          "max": 2000,
          "default": null
        },
        {
          "id": "P1.03",
          "name": "Номинальный ток двигателя",
          "description": "Реальный диапазон: 0.01...655.35 (<55 кВт) / 0.1...6553.5 (>55 кВт)",
          "register": 61699,
          "registerHex": "F103h",
          "paramCode": "P1.03",
          "access": "X",
          "type": "float",
          "scale": 0.01,
          "step": 0.01,
          "unit": "А",
          "min": 0.01,
          "max": 655.35,
          "default": null
        },
        {
          "id": "P1.04",
          "name": "Номинальная частота двигателя",
          "description": "Реальный диапазон: 0.01...максимальная частота",
          "register": 61700,
          "registerHex": "F104h",
          "paramCode": "P1.04",
          "access": "X",
          "type": "float",
          "scale": 0.01,
          "step": 0.01,
          "unit": "Гц",
          "min": 0.01,
          "max": 590,
          "default": null
        },
        {
          "id": "P1.05",
          "name": "Номинальная скорость двигателя",
          "register": 61701,
          "registerHex": "F105h",
          "paramCode": "P1.05",
          "access": "X",
          "type": "integer",
          "step": 1,
          "unit": "об/мин",
          "min": 1,
          "max": 65535,
          "default": null
        },
        {
          "id": "P1.06",
          "name": "Сопротивление статора (Rs) электродвигателя",
          "description": "Реальный диапазон: 0.001...65.535 (<55 кВт) / 0.0001...6.5535 (>55 кВт)",
          "register": 61702,
          "registerHex": "F106h",
          "paramCode": "P1.06",
          "access": "X",
          "type": "float",
          "scale": 0.001,
          "step": 0.001,
          "unit": "Ом",
          "min": 0.001,
          "max": 65.535,
          "default": null
        },
        {
          "id": "P1.07",
          "name": "Сопротивление ротора (Rr) электродвигателя",
          "description": "Реальный диапазон: 0.001...65.535 (<55 кВт) / 0.0001...6.5535 (>55 кВт)",
          "register": 61703,
          "registerHex": "F107h",
          "paramCode": "P1.07",
          "access": "X",
          "type": "float",
          "scale": 0.001,
          "step": 0.001,
          "unit": "Ом",
          "min": 0.001,
          "max": 65.535,
          "default": null
        },
        {
          "id": "P1.08",
          "name": "Индуктивность ротора (Lr)",
          "description": "Реальный диапазон: 0.01...655.35 (<55 кВт) / 0.001...65.535 (>55 кВт)",
          "register": 61704,
          "registerHex": "F108h",
          "paramCode": "P1.08",
          "access": "X",
          "type": "float",
          "scale": 0.01,
          "step": 0.01,
          "unit": "мГн",
          "min": 0.01,
          "max": 655.35,
          "default": null
        },
        {
          "id": "P1.09",
          "name": "Взаимоиндуктивность (Lm) двигателя",
          "description": "Реальный диапазон: 0.1...6553.5 (<55 кВт) / 0.01...655.35 (>55 кВт)",
          "register": 61705,
          "registerHex": "F109h",
          "paramCode": "P1.09",
          "access": "X",
          "type": "float",
          "scale": 0.01,
          "step": 0.01,
          "unit": "мГн",
          "min": 0.1,
          "max": 6553.5,
          "default": null
        },
        {
          "id": "P1.10",
          "name": "Ток холостого хода двигателя",
          "description": "Реальный диапазон: 0.01...P1.03 (<55 кВт) / 0.1...P1.03 (>55 кВт)",
          "register": 61706,
          "registerHex": "F10Ah",
          "paramCode": "P1.10",
          "access": "X",
          "type": "float",
          "scale": 0.01,
          "step": 0.01,
          "unit": "А",
          "min": 0.01,
          "max": 590,
          "default": null
        },
        {
          "id": "P1.27",
          "name": "Разрешение энкодера",
          "register": 61723,
          "registerHex": "F11Bh",
          "paramCode": "P1.27",
          "access": "X",
          "type": "integer",
          "unit": "имп/об",
          "min": 1,
          "max": 65535,
          "default": 1024
        },
        {
          "id": "P1.28",
          "name": "Тип энкодера",
          "register": 61724,
          "registerHex": "F11Ch",
          "paramCode": "P1.28",
          "access": "X",
          "type": "enum",
          "options": [
            {
              "value": 0,
              "label": "Инкрементальный энкодер ABZ"
            },
            {
              "value": 1,
              "label": "Резерв"
            },
            {
              "value": 2,
              "label": "Резерв"
            },
            {
              "value": 3,
              "label": "Резерв"
            },
            {
              "value": 4,
              "label": "Резерв"
            }
          ],
          "default": 0
        },
        {
          "id": "P1.30",
          "name": "Направление последовательности импульсов",
          "register": 61726,
          "registerHex": "F11Eh",
          "paramCode": "P1.30",
          "access": "X",
          "type": "enum",
          "options": [
            {
              "value": 0,
              "label": "Прямое"
            },
            {
              "value": 1,
              "label": "Обратное"
            }
          ],
          "default": 0
        },
        {
          "id": "P1.37",
          "name": "Автотестирование двигателя",
          "register": 61733,
          "registerHex": "F125h",
          "paramCode": "P1.37",
          "access": "X",
          "type": "enum",
          "options": [
            {
              "value": 0,
              "label": "Нет"
            },
            {
              "value": 1,
              "label": "Статическое автотестирование двигателя"
            },
            {
              "value": 2,
              "label": "Динамическое автотестирование двигателя"
            },
            {
              "value": 3,
              "label": "Полное статическое автотестирование двигателя"
            }
          ],
          "default": 0
        }
      ]
    },
    {
      "id": "P2",
      "name": "P2 — Параметры работы в SVC и FVC режимах",
      "description": "Параметры векторного режима управления",
      "params": [
        {
          "id": "P2.00",
          "name": "Пропорциональный коэффициент регулятора скорости 1",
          "register": 61952,
          "registerHex": "F200h",
          "paramCode": "P2.00",
          "access": "O",
          "type": "integer",
          "min": 1,
          "max": 100,
          "default": 30
        },
        {
          "id": "P2.01",
          "name": "Время интегрирования регулятора скорости 1",
          "register": 61953,
          "registerHex": "F201h",
          "paramCode": "P2.01",
          "access": "O",
          "type": "float",
          "scale": 0.01,
          "step": 0.01,
          "unit": "сек",
          "min": 0.01,
          "max": 10,
          "default": 0.5
        },
        {
          "id": "P2.02",
          "name": "Частота переключения коэффициентов регулятора скорости 1",
          "description": "Реальный диапазон: 0.0...P2.05",
          "register": 61954,
          "registerHex": "F202h",
          "paramCode": "P2.02",
          "access": "O",
          "type": "float",
          "scale": 0.01,
          "step": 0.01,
          "unit": "Гц",
          "min": 0,
          "max": 590,
          "default": 5
        },
        {
          "id": "P2.03",
          "name": "Пропорциональный коэффициент регулятора скорости 2",
          "register": 61955,
          "registerHex": "F203h",
          "paramCode": "P2.03",
          "access": "O",
          "type": "integer",
          "min": 1,
          "max": 100,
          "default": 30
        },
        {
          "id": "P2.04",
          "name": "Время интегрирования регулятора скорости 2",
          "register": 61956,
          "registerHex": "F204h",
          "paramCode": "P2.04",
          "access": "O",
          "type": "float",
          "scale": 0.01,
          "step": 0.01,
          "unit": "сек",
          "min": 0.01,
          "max": 10,
          "default": 0.5
        },
        {
          "id": "P2.05",
          "name": "Частота переключения коэффициентов регулятора скорости 2",
          "description": "Реальный диапазон: P2.02...P0.10",
          "register": 61957,
          "registerHex": "F205h",
          "paramCode": "P2.05",
          "access": "O",
          "type": "float",
          "scale": 0.01,
          "step": 0.01,
          "unit": "Гц",
          "min": 0,
          "max": 590,
          "default": 10
        },
        {
          "id": "P2.06",
          "name": "Усиление контура скорости векторного управления",
          "register": 61958,
          "registerHex": "F206h",
          "paramCode": "P2.06",
          "access": "O",
          "type": "integer",
          "unit": "%",
          "min": 50,
          "max": 200,
          "default": 100
        },
        {
          "id": "P2.07",
          "name": "Время фильтрации контура скорости",
          "register": 61959,
          "registerHex": "F207h",
          "paramCode": "P2.07",
          "access": "O",
          "type": "float",
          "scale": 0.001,
          "step": 0.001,
          "unit": "сек",
          "min": 0,
          "max": 0.1,
          "default": 0.015
        },
        {
          "id": "P2.08",
          "name": "Компенсация перенапряжения",
          "register": 61960,
          "registerHex": "F208h",
          "paramCode": "P2.08",
          "access": "O",
          "type": "integer",
          "min": 0,
          "max": 200,
          "default": 64
        },
        {
          "id": "P2.09",
          "name": "Источник задания ограничения момента при работе в режиме контроля скорости",
          "register": 61961,
          "registerHex": "F209h",
          "paramCode": "P2.09",
          "access": "O",
          "type": "enum",
          "options": [
            {
              "value": 0,
              "label": "Предустановленное значение (P2.10)"
            },
            {
              "value": 1,
              "label": "FIV (EMD-VH) / Потенциометр (EMD-VL)"
            },
            {
              "value": 2,
              "label": "Аналоговый сигнал на входе FIC"
            },
            {
              "value": 3,
              "label": "Резерв"
            },
            {
              "value": 4,
              "label": "Частотный сигнал на входе S3 (EMD-VH)"
            },
            {
              "value": 5,
              "label": "Интерфейс RS-485"
            },
            {
              "value": 6,
              "label": "Минимум между сигналами FIV и FIC"
            },
            {
              "value": 7,
              "label": "Максимум между сигналами FIV и FIC"
            }
          ],
          "default": 0
        },
        {
          "id": "P2.10",
          "name": "Максимальное значение ограничения момента при работе в режиме контроля скорости",
          "register": 61962,
          "registerHex": "F20Ah",
          "paramCode": "P2.10",
          "access": "O",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "%",
          "min": 0,
          "max": 200,
          "default": 150
        },
        {
          "id": "P2.13",
          "name": "Пропорциональный коэффициент регулировки возбуждения",
          "register": 61965,
          "registerHex": "F20Dh",
          "paramCode": "P2.13",
          "access": "O",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "%",
          "min": 0,
          "max": 200,
          "default": 150
        },
        {
          "id": "P2.14",
          "name": "Интегральный коэффициент регулировки возбуждения",
          "register": 61966,
          "registerHex": "F20Eh",
          "paramCode": "P2.14",
          "access": "O",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "%",
          "min": 0,
          "max": 200,
          "default": 150
        },
        {
          "id": "P2.15",
          "name": "Пропорциональный коэффициент регулировки крутящего момента",
          "register": 61967,
          "registerHex": "F20Fh",
          "paramCode": "P2.15",
          "access": "O",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "%",
          "min": 0,
          "max": 200,
          "default": 150
        },
        {
          "id": "P2.16",
          "name": "Интегральный коэффициент регулировки крутящего момента",
          "register": 61968,
          "registerHex": "F210h",
          "paramCode": "P2.16",
          "access": "O",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "%",
          "min": 0,
          "max": 200,
          "default": 150
        }
      ]
    },
    {
      "id": "P3",
      "name": "P3 — Параметры работы в U/f режиме",
      "description": "Параметры вольт-частотного режима регулирования",
      "params": [
        {
          "id": "P3.00",
          "name": "Тип U/f характеристики",
          "register": 62208,
          "registerHex": "F300h",
          "paramCode": "P3.00",
          "access": "X",
          "type": "enum",
          "options": [
            {
              "value": 0,
              "label": "Линейная характеристика U/f"
            },
            {
              "value": 1,
              "label": "Пользовательская характеристика U/f"
            },
            {
              "value": 10,
              "label": "Независимое регулирование U и f"
            },
            {
              "value": 11,
              "label": "Частичная зависимость U и f"
            }
          ],
          "default": 150
        },
        {
          "id": "P3.01",
          "name": "Усиление момента",
          "description": "0.0% — фиксированное усиление момента; 0.1...30.0%",
          "register": 62209,
          "registerHex": "F301h",
          "paramCode": "P3.01",
          "access": "X",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "%",
          "min": 0,
          "max": 30,
          "default": null
        },
        {
          "id": "P3.02",
          "name": "Диапазон усиления крутящего момента",
          "description": "Реальный диапазон: 0.00...Максимальная частота",
          "register": 62210,
          "registerHex": "F302h",
          "paramCode": "P3.02",
          "access": "X",
          "type": "float",
          "scale": 0.01,
          "step": 0.01,
          "unit": "Гц",
          "min": 0,
          "max": 590,
          "default": 50
        },
        {
          "id": "P3.03",
          "name": "U/f характеристика: частота 1",
          "description": "Реальный диапазон: 0.00...P3.05",
          "register": 62211,
          "registerHex": "F303h",
          "paramCode": "P3.03",
          "access": "X",
          "type": "float",
          "scale": 0.01,
          "step": 0.01,
          "unit": "Гц",
          "min": 0,
          "max": 590,
          "default": 0
        },
        {
          "id": "P3.04",
          "name": "U/f характеристика: напряжение 1",
          "register": 62212,
          "registerHex": "F304h",
          "paramCode": "P3.04",
          "access": "X",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "%",
          "min": 0,
          "max": 100,
          "default": 0
        },
        {
          "id": "P3.05",
          "name": "U/f характеристика: частота 2",
          "description": "Реальный диапазон: P3.03...P3.07",
          "register": 62213,
          "registerHex": "F305h",
          "paramCode": "P3.05",
          "access": "X",
          "type": "float",
          "scale": 0.01,
          "step": 0.01,
          "unit": "Гц",
          "min": 0,
          "max": 590,
          "default": 0
        },
        {
          "id": "P3.06",
          "name": "U/f характеристика: напряжение 2",
          "register": 62214,
          "registerHex": "F306h",
          "paramCode": "P3.06",
          "access": "X",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "%",
          "min": 0,
          "max": 100,
          "default": 0
        },
        {
          "id": "P3.07",
          "name": "U/f характеристика: частота 3",
          "description": "Реальный диапазон: P3.05...P1.04",
          "register": 62215,
          "registerHex": "F307h",
          "paramCode": "P3.07",
          "access": "X",
          "type": "float",
          "scale": 0.01,
          "step": 0.01,
          "unit": "Гц",
          "min": 0,
          "max": 590,
          "default": 0
        },
        {
          "id": "P3.08",
          "name": "U/f характеристика: напряжение 3",
          "register": 62216,
          "registerHex": "F308h",
          "paramCode": "P3.08",
          "access": "X",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "%",
          "min": 0,
          "max": 100,
          "default": 0
        },
        {
          "id": "P3.09",
          "name": "Коэффициент компенсация скольжения U/F",
          "register": 62217,
          "registerHex": "F309h",
          "paramCode": "P3.09",
          "access": "O",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "%",
          "min": 0,
          "max": 200,
          "default": 0
        },
        {
          "id": "P3.10",
          "name": "Коэффициент усиления перевозбуждения U/F",
          "register": 62218,
          "registerHex": "F30Ah",
          "paramCode": "P3.10",
          "access": "O",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "%",
          "min": 0,
          "max": 200,
          "default": 0
        },
        {
          "id": "P3.11",
          "name": "Коэффициент подавления колебаний U/F",
          "register": 62219,
          "registerHex": "F30Bh",
          "paramCode": "P3.11",
          "access": "O",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "%",
          "min": 0,
          "max": 200,
          "default": null
        },
        {
          "id": "P3.13",
          "name": "Источник задания напряжения при независимом регулировании U и f",
          "register": 62221,
          "registerHex": "F30Dh",
          "paramCode": "P3.13",
          "access": "O",
          "type": "enum",
          "options": [
            {
              "value": 0,
              "label": "Предустановленное значение (P3.14)"
            },
            {
              "value": 1,
              "label": "Потенциометр/FIV"
            },
            {
              "value": 2,
              "label": "FIC"
            },
            {
              "value": 3,
              "label": "Зарезервировано"
            },
            {
              "value": 4,
              "label": "Импульсы"
            },
            {
              "value": 5,
              "label": "Предустановленное заданием"
            },
            {
              "value": 6,
              "label": "Программный режим"
            },
            {
              "value": 7,
              "label": "ПИД"
            },
            {
              "value": 8,
              "label": "Интерфейс связи"
            }
          ],
          "default": 0
        },
        {
          "id": "P3.14",
          "name": "Фиксированная уставка напряжения",
          "description": "Реальный диапазон: 0...номинальное напряжение двигателя",
          "register": 62222,
          "registerHex": "F30Eh",
          "paramCode": "P3.14",
          "access": "O",
          "type": "integer",
          "min": 0,
          "max": 1140,
          "default": 0
        },
        {
          "id": "P3.15",
          "name": "Время нарастания напряжения при независимом регулировании U и f",
          "register": 62223,
          "registerHex": "F30Fh",
          "paramCode": "P3.15",
          "access": "O",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "сек",
          "min": 0,
          "max": 1000,
          "default": null
        },
        {
          "id": "P3.16",
          "name": "Время снижения напряжения при независимом регулировании U и f",
          "register": 62224,
          "registerHex": "F310h",
          "paramCode": "P3.16",
          "access": "O",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "сек",
          "min": 0,
          "max": 1000,
          "default": null
        },
        {
          "id": "P3.17",
          "name": "Способ остановки двигателя при независимом регулировании U и f",
          "register": 62225,
          "registerHex": "F311h",
          "paramCode": "P3.17",
          "access": "O",
          "type": "enum",
          "options": [
            {
              "value": 0,
              "label": "Напряжение и частота снижаются одновременно"
            },
            {
              "value": 1,
              "label": "Сначала снижается напряжение до 0, затем частота"
            }
          ],
          "default": 0
        }
      ]
    },
    {
      "id": "P4",
      "name": "P4 — Конфигурация входов",
      "description": "Параметры дискретных и аналоговых входов",
      "params": [
        {
          "id": "P4.00",
          "name": "Многофункциональный дискретный вход FWD",
          "register": 62464,
          "registerHex": "F400h",
          "paramCode": "P4.00",
          "access": "X",
          "type": "enum",
          "options": [
            {
              "value": 0,
              "label": "нет функции"
            },
            {
              "value": 1,
              "label": "Команда ПУСК: Вращение вперед"
            },
            {
              "value": 2,
              "label": "Команда ПУСК: Вращение назад"
            },
            {
              "value": 3,
              "label": "Режим трех-проводного управления"
            },
            {
              "value": 4,
              "label": "Команда JOG: Вращение вперед"
            },
            {
              "value": 5,
              "label": "Команда JOG: Вращение назад"
            },
            {
              "value": 6,
              "label": "Команда увеличения частоты"
            },
            {
              "value": 7,
              "label": "Команда уменьшения частоты"
            },
            {
              "value": 8,
              "label": "Торможение на выбеге"
            },
            {
              "value": 9,
              "label": "Сброс аварии"
            },
            {
              "value": 10,
              "label": "Пауза: Общая остановка"
            },
            {
              "value": 11,
              "label": "Внешний сигнал аварии (НО)"
            },
            {
              "value": 12,
              "label": "Предустановленное задание 1"
            },
            {
              "value": 13,
              "label": "Предустановленное задание 2"
            },
            {
              "value": 14,
              "label": "Предустановленное задание 3"
            },
            {
              "value": 15,
              "label": "Предустановленное задание 4"
            },
            {
              "value": 16,
              "label": "Предустановленное время ускорения/замедления №1"
            },
            {
              "value": 17,
              "label": "Предустановленное время ускорения/замедления №2"
            },
            {
              "value": 18,
              "label": "Переключение источника задания частоты"
            },
            {
              "value": 19,
              "label": "Сброс заданного значения частоты"
            },
            {
              "value": 20,
              "label": "Смена источника команд управления (оп.панель)"
            },
            {
              "value": 21,
              "label": "Запрет изменения скорости"
            },
            {
              "value": 22,
              "label": "Пауза: ПИД-регулятор"
            },
            {
              "value": 23,
              "label": "Сброс программного режима"
            },
            {
              "value": 24,
              "label": "Резерв"
            },
            {
              "value": 25,
              "label": "Вход счетчика импульсов"
            },
            {
              "value": 26,
              "label": "Сброс счетчика импульсов"
            },
            {
              "value": 27,
              "label": "Старт измерения длины"
            },
            {
              "value": 28,
              "label": "Сброс измерения длины"
            },
            {
              "value": 29,
              "label": "Запрет поддержания момента"
            },
            {
              "value": 30,
              "label": "Работа S3 в импульсном режиме"
            },
            {
              "value": 31,
              "label": "зарезервировано"
            },
            {
              "value": 32,
              "label": "Торможение постоянным током"
            },
            {
              "value": 33,
              "label": "Внешняя авария (НЗ)"
            },
            {
              "value": 34,
              "label": "Запрет изменения частоты"
            },
            {
              "value": 35,
              "label": "Реверс ПИД-регулятора"
            },
            {
              "value": 36,
              "label": "Команда СТОП (при работе с панелью)"
            },
            {
              "value": 37,
              "label": "Смена источника команд управления"
            },
            {
              "value": 38,
              "label": "Пауза интегральной сост. ПИД-Регулятора"
            },
            {
              "value": 39,
              "label": "Смена основного источника задания частоты на P0.08"
            },
            {
              "value": 40,
              "label": "Смена вспомогательного источника задания частоты на P0.08"
            },
            {
              "value": 43,
              "label": "Переключение коэффициентов ПИД-регулятора"
            },
            {
              "value": 46,
              "label": "Смена режима поддержания скорости/момента"
            },
            {
              "value": 47,
              "label": "Аварийный стоп"
            },
            {
              "value": 48,
              "label": "Команда СТОП (при работе во всех режимах)"
            },
            {
              "value": 49,
              "label": "Снижение частоты и затем торможение постоянным током"
            },
            {
              "value": 50,
              "label": "Сброс таймера по наработке"
            }
          ],
          "default": 1
        },
        {
          "id": "P4.01",
          "name": "Многофункциональный дискретный вход REV",
          "description": "Значения аналогично P4.00",
          "register": 62465,
          "registerHex": "F401h",
          "paramCode": "P4.01",
          "access": "X",
          "type": "enum",
          "default": 4
        },
        {
          "id": "P4.02",
          "name": "Многофункциональный дискретный вход S1",
          "description": "Значения аналогично P4.00",
          "register": 62466,
          "registerHex": "F402h",
          "paramCode": "P4.02",
          "access": "X",
          "type": "enum",
          "default": 9
        },
        {
          "id": "P4.03",
          "name": "Многофункциональный дискретный вход S2",
          "description": "Значения аналогично P4.00",
          "register": 62467,
          "registerHex": "F403h",
          "paramCode": "P4.03",
          "access": "X",
          "type": "enum",
          "default": 12
        },
        {
          "id": "P4.04",
          "name": "Многофункциональный дискретный вход S3",
          "description": "Значения аналогично P4.00",
          "register": 62468,
          "registerHex": "F404h",
          "paramCode": "P4.04",
          "access": "X",
          "type": "enum",
          "default": 13
        },
        {
          "id": "P4.05",
          "name": "Многофункциональный дискретный вход S4",
          "description": "Значения аналогично P4.00",
          "register": 62469,
          "registerHex": "F405h",
          "paramCode": "P4.05",
          "access": "X",
          "type": "enum",
          "default": 0
        },
        {
          "id": "P4.10",
          "name": "Время фильтрации дискретных сигналов",
          "register": 62474,
          "registerHex": "F40Ah",
          "paramCode": "P4.10",
          "access": "O",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "сек",
          "min": 0,
          "max": 1,
          "default": 0.01
        },
        {
          "id": "P4.11",
          "name": "Схема подключения при управлении внешними сигналами",
          "register": 62475,
          "registerHex": "F40Bh",
          "paramCode": "P4.11",
          "access": "X",
          "type": "enum",
          "options": [
            {
              "value": 0,
              "label": "Двухпроводный режим 1"
            },
            {
              "value": 1,
              "label": "Двухпроводный режим 2"
            },
            {
              "value": 2,
              "label": "Трехпроводный режим 1"
            },
            {
              "value": 3,
              "label": "Трехпроводный режим 2"
            }
          ],
          "default": 0
        },
        {
          "id": "P4.12",
          "name": "Дискретность изменения частоты",
          "register": 62476,
          "registerHex": "F40Ch",
          "paramCode": "P4.12",
          "access": "O",
          "type": "float",
          "scale": 0.01,
          "step": 0.01,
          "unit": "Гц/сек",
          "min": 0.01,
          "max": 65.535,
          "default": 1
        },
        {
          "id": "P4.13",
          "name": "Мин. напряжение на входе FI (Кривая 1)",
          "description": "Реальный диапазон: 0.00...P4.15",
          "register": 62477,
          "registerHex": "F40Dh",
          "paramCode": "P4.13",
          "access": "O",
          "type": "float",
          "scale": 0.01,
          "step": 0.01,
          "unit": "В",
          "min": 0,
          "max": 590,
          "default": 0
        },
        {
          "id": "P4.14",
          "name": "Значение сигнала при мин.напр. (Кривая 1)",
          "register": 62478,
          "registerHex": "F40Eh",
          "paramCode": "P4.14",
          "access": "O",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "%",
          "min": -100,
          "max": 100,
          "default": 0
        },
        {
          "id": "P4.15",
          "name": "Макс. напряжение на входе FI (Кривая 1)",
          "description": "Реальный диапазон: P4.13...10.00",
          "register": 62479,
          "registerHex": "F40Fh",
          "paramCode": "P4.15",
          "access": "O",
          "type": "float",
          "scale": 0.01,
          "step": 0.01,
          "unit": "В",
          "min": 0,
          "max": 10,
          "default": 10
        },
        {
          "id": "P4.16",
          "name": "Значение сигнала при макс.напр. (Кривая 1)",
          "register": 62480,
          "registerHex": "F410h",
          "paramCode": "P4.16",
          "access": "O",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "%",
          "min": -100,
          "max": 100,
          "default": 100
        },
        {
          "id": "P4.17",
          "name": "Время фильтрации сигнала FI (Кривая 1)",
          "register": 62481,
          "registerHex": "F411h",
          "paramCode": "P4.17",
          "access": "O",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "сек",
          "min": 0,
          "max": 10,
          "default": 0.1
        },
        {
          "id": "P4.18",
          "name": "Мин. напряжение на входе FI (Кривая 2)",
          "description": "Реальный диапазон: 0.00...P4.15",
          "register": 62482,
          "registerHex": "F412h",
          "paramCode": "P4.18",
          "access": "O",
          "type": "float",
          "scale": 0.01,
          "step": 0.01,
          "unit": "В",
          "min": 0,
          "max": 590,
          "default": 0
        },
        {
          "id": "P4.19",
          "name": "Значение сигнала при мин.напр. (Кривая 2)",
          "register": 62483,
          "registerHex": "F413h",
          "paramCode": "P4.19",
          "access": "O",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "%",
          "min": -100,
          "max": 100,
          "default": 0
        },
        {
          "id": "P4.20",
          "name": "Макс. напряжение на входе FI (Кривая 2)",
          "description": "Реальный диапазон: P4.13...10.00",
          "register": 62484,
          "registerHex": "F414h",
          "paramCode": "P4.20",
          "access": "O",
          "type": "float",
          "scale": 0.01,
          "step": 0.01,
          "unit": "В",
          "min": 0,
          "max": 10,
          "default": 10
        },
        {
          "id": "P4.21",
          "name": "Значение сигнала при макс.напр. (Кривая 2)",
          "register": 62485,
          "registerHex": "F415h",
          "paramCode": "P4.21",
          "access": "O",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "%",
          "min": -100,
          "max": 100,
          "default": 100
        },
        {
          "id": "P4.22",
          "name": "Время фильтрации сигнала FI (Кривая 2)",
          "register": 62486,
          "registerHex": "F416h",
          "paramCode": "P4.22",
          "access": "O",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "сек",
          "min": 0,
          "max": 10,
          "default": 0.1
        },
        {
          "id": "P4.23",
          "name": "Мин. напряжение на входе FI (Кривая 3)",
          "description": "Реальный диапазон: 0.00...P4.15",
          "register": 62487,
          "registerHex": "F417h",
          "paramCode": "P4.23",
          "access": "O",
          "type": "float",
          "scale": 0.01,
          "step": 0.01,
          "unit": "В",
          "min": 0,
          "max": 590,
          "default": 0
        },
        {
          "id": "P4.24",
          "name": "Значение сигнала при мин.напр. (Кривая 3)",
          "register": 62488,
          "registerHex": "F418h",
          "paramCode": "P4.24",
          "access": "O",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "%",
          "min": -100,
          "max": 100,
          "default": 0
        },
        {
          "id": "P4.25",
          "name": "Макс. напряжение на входе FI (Кривая 3)",
          "description": "Реальный диапазон: P4.13...10.00",
          "register": 62489,
          "registerHex": "F419h",
          "paramCode": "P4.25",
          "access": "O",
          "type": "float",
          "scale": 0.01,
          "step": 0.01,
          "unit": "В",
          "min": 0,
          "max": 10,
          "default": 10
        },
        {
          "id": "P4.26",
          "name": "Значение сигнала при макс.напр. (Кривая 3)",
          "register": 62490,
          "registerHex": "F41Ah",
          "paramCode": "P4.26",
          "access": "O",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "%",
          "min": -100,
          "max": 100,
          "default": 100
        },
        {
          "id": "P4.27",
          "name": "Время фильтрации сигнала FI (Кривая 3)",
          "register": 62491,
          "registerHex": "F41Bh",
          "paramCode": "P4.27",
          "access": "O",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "сек",
          "min": 0,
          "max": 10,
          "default": 0.1
        },
        {
          "id": "P4.28",
          "name": "Минимальная частота сигнала (S3)",
          "description": "Реальный диапазон: 0.00...P4.30",
          "register": 62492,
          "registerHex": "F41Ch",
          "paramCode": "P4.28",
          "access": "O",
          "type": "float",
          "scale": 0.01,
          "step": 0.01,
          "unit": "кГц",
          "min": 0,
          "max": 590,
          "default": 0
        },
        {
          "id": "P4.29",
          "name": "Значение сигнала при мин.частоте (S3)",
          "register": 62493,
          "registerHex": "F41Dh",
          "paramCode": "P4.29",
          "access": "O",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "%",
          "min": -100,
          "max": 100,
          "default": 0
        },
        {
          "id": "P4.30",
          "name": "Максимальная частота сигнала (S3)",
          "description": "Реальный диапазон: P4.28...100.00",
          "register": 62494,
          "registerHex": "F41Eh",
          "paramCode": "P4.30",
          "access": "O",
          "type": "float",
          "scale": 0.01,
          "step": 0.01,
          "unit": "кГц",
          "min": 0,
          "max": 100,
          "default": 50
        },
        {
          "id": "P4.31",
          "name": "Значение сигнала при макс.частоте (S3)",
          "register": 62495,
          "registerHex": "F41Fh",
          "paramCode": "P4.31",
          "access": "O",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "%",
          "min": -100,
          "max": 100,
          "default": 100
        },
        {
          "id": "P4.32",
          "name": "Время фильтрации частотного сигнала",
          "register": 62496,
          "registerHex": "F420h",
          "paramCode": "P4.32",
          "access": "O",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "сек",
          "min": 0,
          "max": 10,
          "default": 0.1
        },
        {
          "id": "P4.33",
          "name": "Выбор кривой FI",
          "description": "Единицы: маштабирование FIV/потенциометра (1=Кривая 1, 2=Кривая 2, 3=Кривая 3); Десятки: маштабирование FIC; Сотни: зарезервировано",
          "register": 62497,
          "registerHex": "F421h",
          "paramCode": "P4.33",
          "access": "O",
          "type": "bitmask",
          "default": 321
        },
        {
          "id": "P4.34",
          "name": "Значение сигнала, при FI меньше мин. сигнала",
          "description": "0=Соответствует сигналу, 1=0.00%. Единицы — FIV/потенциометр; Десятки — FIC; Сотни — зарезервировано",
          "register": 62498,
          "registerHex": "F422h",
          "paramCode": "P4.34",
          "access": "O",
          "type": "bitmask",
          "default": "000"
        },
        {
          "id": "P4.35",
          "name": "Время задержки сигнала FWD",
          "register": 62499,
          "registerHex": "F423h",
          "paramCode": "P4.35",
          "access": "X",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "сек",
          "min": 0,
          "max": 3600,
          "default": 0
        },
        {
          "id": "P4.36",
          "name": "Время задержки сигнала REV",
          "register": 62500,
          "registerHex": "F424h",
          "paramCode": "P4.36",
          "access": "X",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "сек",
          "min": 0,
          "max": 3600,
          "default": 0
        },
        {
          "id": "P4.37",
          "name": "Время задержки сигнала S1",
          "register": 62501,
          "registerHex": "F425h",
          "paramCode": "P4.37",
          "access": "X",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "сек",
          "min": 0,
          "max": 3600,
          "default": 0
        },
        {
          "id": "P4.38",
          "name": "Выбор типа дискретного сигнала (FWD/REV/S1/S2/S3)",
          "description": "0=НЗ, 1=НО. Единицы — FWD; Десятки — REV; Сотни — S1; Тысячи — S2; Десятки тысяч — S3",
          "register": 62502,
          "registerHex": "F426h",
          "paramCode": "P4.38",
          "access": "X",
          "type": "bitmask",
          "default": "000"
        },
        {
          "id": "P4.39",
          "name": "Выбор типа дискретного сигнала (S4)",
          "description": "0=НЗ, 1=НО. Единицы — S4",
          "register": 62503,
          "registerHex": "F427h",
          "paramCode": "P4.39",
          "access": "X",
          "type": "bitmask",
          "default": "000"
        }
      ]
    },
    {
      "id": "P5",
      "name": "P5 — Конфигурация выходов",
      "description": "Параметры дискретных и аналоговых выходов",
      "params": [
        {
          "id": "P5.00",
          "name": "Режим работы выхода MO1",
          "register": 62720,
          "registerHex": "F500h",
          "paramCode": "P5.00",
          "access": "O",
          "type": "enum",
          "options": [
            {
              "value": 0,
              "label": "Импульсный выход (Режим YOP)"
            },
            {
              "value": 1,
              "label": "Дискретный выход (Режим YOR)"
            }
          ],
          "default": 0
        },
        {
          "id": "P5.01",
          "name": "Многофункциональный дискретный выход YOR",
          "register": 62721,
          "registerHex": "F501h",
          "paramCode": "P5.01",
          "access": "O",
          "type": "enum",
          "options": [
            {
              "value": 0,
              "label": "нет функции"
            },
            {
              "value": 1,
              "label": "ПЧ в работе (команда ПУСК)"
            },
            {
              "value": 2,
              "label": "Авария"
            },
            {
              "value": 3,
              "label": "Достигнута пороговая частота 1 (P8.19-P8.20)"
            },
            {
              "value": 4,
              "label": "Достигнут диапазон обнаружения частоты"
            },
            {
              "value": 5,
              "label": "Нулевая скорость (при сигнале ПУСК)"
            },
            {
              "value": 6,
              "label": "Двигатель перегружен"
            },
            {
              "value": 7,
              "label": "ПЧ перегружен"
            },
            {
              "value": 8,
              "label": "Задание счетчика достигнуто"
            },
            {
              "value": 9,
              "label": "Задание счетчика достигнуто"
            },
            {
              "value": 10,
              "label": "Длина достигнута"
            },
            {
              "value": 11,
              "label": "Окончен цикл программного режима"
            },
            {
              "value": 12,
              "label": "Время наработки достигнуто"
            },
            {
              "value": 13,
              "label": "Достигнут предел частоты"
            },
            {
              "value": 14,
              "label": "Достигнут предел момента"
            },
            {
              "value": 15,
              "label": "Готов к запуску"
            },
            {
              "value": 16,
              "label": "Сигнал FIV превысил значение FIC"
            },
            {
              "value": 17,
              "label": "Достигнут верхний предел частоты"
            },
            {
              "value": 18,
              "label": "Достигнут нижний предел частоты"
            },
            {
              "value": 19,
              "label": "Низкое напряжение"
            },
            {
              "value": 20,
              "label": "Задание по Modbus"
            },
            {
              "value": 24,
              "label": "Превышено время работы (P8.16)"
            },
            {
              "value": 25,
              "label": "Достигнута пороговая частота 2 (P8.28-P8.29)"
            },
            {
              "value": 26,
              "label": "Достигнута частота 1"
            },
            {
              "value": 27,
              "label": "Достигнута частота 2"
            },
            {
              "value": 28,
              "label": "Достигнут ток 1"
            },
            {
              "value": 29,
              "label": "Достигнут ток 2"
            },
            {
              "value": 30,
              "label": "Достигнуто время время работы"
            },
            {
              "value": 31,
              "label": "Высокий сигнал FIV"
            },
            {
              "value": 32,
              "label": "Нагрузка отсутствует"
            },
            {
              "value": 33,
              "label": "Реверс"
            },
            {
              "value": 35,
              "label": "Высокая температура IGBT-модуля"
            },
            {
              "value": 36,
              "label": "Достигнут предел тока"
            },
            {
              "value": 37,
              "label": "Достигнут нижний предел частоты (в т.ч. при стопе)"
            },
            {
              "value": 38,
              "label": "Авария"
            },
            {
              "value": 40,
              "label": "Достигнуто время работы"
            },
            {
              "value": 41,
              "label": "Авария"
            }
          ],
          "default": 0
        },
        {
          "id": "P5.02",
          "name": "Многофункциональный дискретный выход RA-RB-RC/RB-RC",
          "description": "Значения аналогично P5.01",
          "register": 62722,
          "registerHex": "F502h",
          "paramCode": "P5.02",
          "access": "O",
          "type": "enum",
          "default": 2
        },
        {
          "id": "P5.03",
          "name": "Многофункциональный дискретный выход TA-TC",
          "description": "Значения аналогично P5.01",
          "register": 62723,
          "registerHex": "F503h",
          "paramCode": "P5.03",
          "access": "O",
          "type": "enum",
          "default": 0
        },
        {
          "id": "P5.06",
          "name": "Многофункциональный импульсный выход YOP",
          "register": 62726,
          "registerHex": "F506h",
          "paramCode": "P5.06",
          "access": "O",
          "type": "enum",
          "options": [
            {
              "value": 0,
              "label": "Выходная частота"
            },
            {
              "value": 1,
              "label": "Заданная частота"
            },
            {
              "value": 2,
              "label": "Выходной ток"
            },
            {
              "value": 3,
              "label": "Выходной момент"
            },
            {
              "value": 4,
              "label": "Выходная мощность"
            },
            {
              "value": 5,
              "label": "Выходное напряжение"
            },
            {
              "value": 6,
              "label": "Сигнал на импульсном входе (100%=100кГц)"
            },
            {
              "value": 7,
              "label": "FIV"
            },
            {
              "value": 8,
              "label": "FIC"
            },
            {
              "value": 9,
              "label": "зарезервировано"
            },
            {
              "value": 10,
              "label": "Длина"
            },
            {
              "value": 11,
              "label": "Значение счетчика"
            },
            {
              "value": 12,
              "label": "Задание по Modbus"
            },
            {
              "value": 13,
              "label": "Скорость вращения двигателя"
            },
            {
              "value": 14,
              "label": "Выходной ток (1000А=100%)"
            },
            {
              "value": 15,
              "label": "Выходное напряжение (1000В=100%)"
            },
            {
              "value": 16,
              "label": "Выходной момент"
            }
          ],
          "default": 0
        },
        {
          "id": "P5.07",
          "name": "Многофункциональный аналоговый выход FOV",
          "description": "Значения аналогично P5.06",
          "register": 62727,
          "registerHex": "F507h",
          "paramCode": "P5.07",
          "access": "O",
          "type": "enum",
          "default": 0
        },
        {
          "id": "P5.08",
          "name": "Многофункциональный аналоговый выход FOC",
          "description": "Значения аналогично P5.06",
          "register": 62728,
          "registerHex": "F508h",
          "paramCode": "P5.08",
          "access": "O",
          "type": "enum",
          "default": 1
        },
        {
          "id": "P5.09",
          "name": "Максимальная выходная частота YOP",
          "register": 62729,
          "registerHex": "F509h",
          "paramCode": "P5.09",
          "access": "O",
          "type": "float",
          "scale": 0.01,
          "step": 0.01,
          "unit": "кГц",
          "min": 0.01,
          "max": 100,
          "default": 50
        },
        {
          "id": "P5.10",
          "name": "Коэффициент смещения нуля FOV",
          "register": 62730,
          "registerHex": "F50Ah",
          "paramCode": "P5.10",
          "access": "O",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "%",
          "min": -100,
          "max": 100,
          "default": 0
        },
        {
          "id": "P5.11",
          "name": "Коэффициент усиления FOV",
          "register": 62731,
          "registerHex": "F50Bh",
          "paramCode": "P5.11",
          "access": "O",
          "type": "float",
          "scale": 0.01,
          "step": 0.01,
          "min": -10,
          "max": 10,
          "default": 1
        },
        {
          "id": "P5.12",
          "name": "Коэффициент смещения нуля FOC",
          "register": 62732,
          "registerHex": "F50Ch",
          "paramCode": "P5.12",
          "access": "O",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "%",
          "min": -100,
          "max": 100,
          "default": 0
        },
        {
          "id": "P5.13",
          "name": "Коэффициент усиления FOC",
          "register": 62733,
          "registerHex": "F50Dh",
          "paramCode": "P5.13",
          "access": "O",
          "type": "float",
          "scale": 0.01,
          "step": 0.01,
          "min": -10,
          "max": 10,
          "default": 1
        },
        {
          "id": "P5.17",
          "name": "Время задержки выхода YOR",
          "register": 62737,
          "registerHex": "F511h",
          "paramCode": "P5.17",
          "access": "O",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "сек",
          "min": 0,
          "max": 3600,
          "default": 0
        },
        {
          "id": "P5.18",
          "name": "Время задержки выхода RA-RB-RC",
          "register": 62738,
          "registerHex": "F512h",
          "paramCode": "P5.18",
          "access": "O",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "сек",
          "min": 0,
          "max": 3600,
          "default": 0
        },
        {
          "id": "P5.19",
          "name": "Время задержки выхода TA-TC",
          "register": 62739,
          "registerHex": "F513h",
          "paramCode": "P5.19",
          "access": "O",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "сек",
          "min": 0,
          "max": 3600,
          "default": 0
        }
      ]
    },
    {
      "id": "P6",
      "name": "P6 — Параметры запуска",
      "description": "Параметры запуска и остановки",
      "params": [
        {
          "id": "P6.00",
          "name": "Способ запуска двигателя",
          "register": 62976,
          "registerHex": "F600h",
          "paramCode": "P6.00",
          "access": "O",
          "type": "enum",
          "options": [
            {
              "value": 0,
              "label": "Прямой пуск"
            },
            {
              "value": 1,
              "label": "Запуск с поиском скорости"
            },
            {
              "value": 2,
              "label": "Запуск с предварительным возбуждением"
            }
          ],
          "default": 0
        },
        {
          "id": "P6.01",
          "name": "Режим поиска скорости",
          "register": 62977,
          "registerHex": "F601h",
          "paramCode": "P6.01",
          "access": "X",
          "type": "enum",
          "options": [
            {
              "value": 0,
              "label": "Старт с частоты остановки"
            },
            {
              "value": 1,
              "label": "Старт с минимальной частоты"
            },
            {
              "value": 2,
              "label": "Старт с максимальной частоты"
            }
          ],
          "default": 0
        },
        {
          "id": "P6.03",
          "name": "Частота запуска",
          "register": 62979,
          "registerHex": "F603h",
          "paramCode": "P6.03",
          "access": "O",
          "type": "float",
          "scale": 0.01,
          "step": 0.01,
          "unit": "Гц",
          "min": 0,
          "max": 10,
          "default": 0
        },
        {
          "id": "P6.04",
          "name": "Длительность работы на частоте запуска",
          "register": 62980,
          "registerHex": "F604h",
          "paramCode": "P6.04",
          "access": "X",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "сек",
          "min": 0,
          "max": 100,
          "default": 0
        },
        {
          "id": "P6.05",
          "name": "Ток предварительного возбуждения / Ток торможения при пуске",
          "register": 62981,
          "registerHex": "F605h",
          "paramCode": "P6.05",
          "access": "X",
          "type": "integer",
          "unit": "%",
          "min": 0,
          "max": 100,
          "default": 0
        },
        {
          "id": "P6.06",
          "name": "Время предварительного возбуждения/торможения",
          "register": 62982,
          "registerHex": "F606h",
          "paramCode": "P6.06",
          "access": "X",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "сек",
          "min": 0,
          "max": 100,
          "default": 0
        },
        {
          "id": "P6.07",
          "name": "Режим ускорения/замедления",
          "register": 62983,
          "registerHex": "F607h",
          "paramCode": "P6.07",
          "access": "X",
          "type": "enum",
          "options": [
            {
              "value": 0,
              "label": "Линейное изменение скорости"
            },
            {
              "value": 1,
              "label": "Изменение скорости по кривой 1"
            },
            {
              "value": 2,
              "label": "Изменение скорости по кривой 2"
            }
          ],
          "default": 0
        },
        {
          "id": "P6.08",
          "name": "Начальный сегмент кривой разгона",
          "description": "Реальный диапазон: 0.0...(100.0 - P6.09)",
          "register": 62984,
          "registerHex": "F608h",
          "paramCode": "P6.08",
          "access": "X",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "%",
          "min": 0,
          "max": 590,
          "default": 30
        },
        {
          "id": "P6.09",
          "name": "Конечный сегмент кривой разгона",
          "description": "Реальный диапазон: 0.0...(100.0 - P6.08)",
          "register": 62985,
          "registerHex": "F609h",
          "paramCode": "P6.09",
          "access": "X",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "%",
          "min": 0,
          "max": 590,
          "default": 30
        },
        {
          "id": "P6.10",
          "name": "Способ остановки двигателя",
          "register": 62986,
          "registerHex": "F60Ah",
          "paramCode": "P6.10",
          "access": "O",
          "type": "enum",
          "options": [
            {
              "value": 0,
              "label": "Остановка с замедлением"
            },
            {
              "value": 1,
              "label": "Остановка на выбеге"
            }
          ],
          "default": 0
        },
        {
          "id": "P6.11",
          "name": "Частота торможения постоянным током",
          "description": "Реальный диапазон: 0.00...Максимальная частота",
          "register": 62987,
          "registerHex": "F60Bh",
          "paramCode": "P6.11",
          "access": "O",
          "type": "float",
          "scale": 0.01,
          "step": 0.01,
          "unit": "Гц",
          "min": 0,
          "max": 590,
          "default": 0
        },
        {
          "id": "P6.12",
          "name": "Время задержки перед торможением постоянным током",
          "register": 62988,
          "registerHex": "F60Ch",
          "paramCode": "P6.12",
          "access": "O",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "сек",
          "min": 0,
          "max": 100,
          "default": 0
        },
        {
          "id": "P6.13",
          "name": "Уровень торможения постоянным током",
          "register": 62989,
          "registerHex": "F60Dh",
          "paramCode": "P6.13",
          "access": "O",
          "type": "integer",
          "unit": "%",
          "min": 0,
          "max": 100,
          "default": 0
        },
        {
          "id": "P6.14",
          "name": "Длительность торможения постоянным током",
          "register": 62990,
          "registerHex": "F60Eh",
          "paramCode": "P6.14",
          "access": "O",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "сек",
          "min": 0,
          "max": 100,
          "default": 0
        },
        {
          "id": "P6.15",
          "name": "Коэффициент использования тормоза",
          "register": 62991,
          "registerHex": "F60Fh",
          "paramCode": "P6.15",
          "access": "O",
          "type": "integer",
          "unit": "%",
          "min": 0,
          "max": 100,
          "default": 100
        },
        {
          "id": "P6.18",
          "name": "Значение тока при старте с поиском скорости",
          "register": 62994,
          "registerHex": "F612h",
          "paramCode": "P6.18",
          "access": "X",
          "type": "integer",
          "unit": "%",
          "min": 30,
          "max": 200,
          "default": null
        },
        {
          "id": "P6.21",
          "name": "Время размагничивания (только для SVC)",
          "register": 62997,
          "registerHex": "F615h",
          "paramCode": "P6.21",
          "access": "O",
          "type": "integer",
          "unit": "сек",
          "min": 0,
          "max": 5,
          "default": null
        },
        {
          "id": "P6.23",
          "name": "Перевозбуждение двигателя",
          "register": 62999,
          "registerHex": "F617h",
          "paramCode": "P6.23",
          "access": "O",
          "type": "enum",
          "options": [
            {
              "value": 0,
              "label": "Не работает"
            },
            {
              "value": 1,
              "label": "Работает при торможении"
            },
            {
              "value": 2,
              "label": "Работает всегда"
            }
          ],
          "default": 0
        },
        {
          "id": "P6.24",
          "name": "Ток подавления перевозбуждения",
          "register": 63000,
          "registerHex": "F618h",
          "paramCode": "P6.24",
          "access": "O",
          "type": "integer",
          "unit": "%",
          "min": 0,
          "max": 150,
          "default": 100
        },
        {
          "id": "P6.25",
          "name": "Усиление перевозбуждения",
          "register": 63001,
          "registerHex": "F619h",
          "paramCode": "P6.25",
          "access": "O",
          "type": "float",
          "scale": 0.01,
          "step": 0.01,
          "min": 1,
          "max": 1.25,
          "default": 1.25
        }
      ]
    },
    {
      "id": "P7",
      "name": "P7 — Конфигурация пульта управления",
      "description": "Параметры пульта управления и отображения",
      "params": [
        {
          "id": "P7.01",
          "name": "Многофункциональная кнопка JOG",
          "register": 63233,
          "registerHex": "F701h",
          "paramCode": "P7.01",
          "access": "X",
          "type": "enum",
          "options": [
            {
              "value": 0,
              "label": "Нет функции"
            },
            {
              "value": 1,
              "label": "Переключение источников управления"
            },
            {
              "value": 2,
              "label": "Переключение направления"
            },
            {
              "value": 3,
              "label": "Вращение на частоте JOG в прямом направлении"
            },
            {
              "value": 4,
              "label": "Вращение на частоте JOG в обратном направлении"
            }
          ],
          "default": 0
        },
        {
          "id": "P7.02",
          "name": "Кнопка STOP/RESET",
          "register": 63234,
          "registerHex": "F702h",
          "paramCode": "P7.02",
          "access": "O",
          "type": "enum",
          "options": [
            {
              "value": 0,
              "label": "Активна только при управлении от пульта"
            },
            {
              "value": 1,
              "label": "Активна всегда"
            }
          ],
          "default": 1
        },
        {
          "id": "P7.03",
          "name": "Параметры, отображаемые на главном экране при работе (часть 1)",
          "description": "Bit0:выходная частота; Bit1:заданная частота; Bit2:напряжение ЗПТ; Bit3:выходное напряжение; Bit4:выходной ток; Bit5:выходная мощность; Bit6:выходной кр.момент; Bit7:состояние дискретных входов; Bit8:состояние дискретных выходов; Bit9:FIV; Bit10:FIC; Bit12:значение счетчика; Bit13:значение измеренной длины; Bit14:скорость двигателя; Bit15:уставка ПИД. Реальный диапазон: 0000...FFFF",
          "register": 63235,
          "registerHex": "F703h",
          "paramCode": "P7.03",
          "access": "O",
          "type": "hex_bitmask",
          "default": "1F"
        },
        {
          "id": "P7.04",
          "name": "Параметры, отображаемые на главном экране при работе (часть 2)",
          "description": "Bit0:ОС ПИД; Bit1:шаг программного режима; Bit2:частота имп.входа; Bit3:выходная частота; Bit4:оставшееся время работы; Bit5:FIV без фильтрации; Bit6:FIC без фильтрации; Bit8:скорость вращения двигателя; Bit9:наработка ПЧ (часы); Bit10:наработка двигателя (минуты); Bit11:частота имп.входа (кГц); Bit14:основная частота X; Bit15:вспомогательная частота Y. Реальный диапазон: 0000...FFFF",
          "register": 63236,
          "registerHex": "F704h",
          "paramCode": "P7.04",
          "access": "O",
          "type": "hex_bitmask",
          "default": 0
        },
        {
          "id": "P7.05",
          "name": "Параметры, отображаемые на главном экране при остановке",
          "description": "Bit0:заданная частота; Bit1:напряжение ЗПТ; Bit2:состояние дискр.входов; Bit3:состояние дискр.выходов; Bit4:FIV; Bit5:FIC; Bit8:длина; Bit9:шаг программного режима; Bit11:уставка ПИД; Bit12:частота имп.входа. Реальный диапазон: 0000...FFFF",
          "register": 63237,
          "registerHex": "F705h",
          "paramCode": "P7.05",
          "access": "O",
          "type": "hex_bitmask",
          "default": 33
        },
        {
          "id": "P7.06",
          "name": "Коэффициент скольжения",
          "register": 63238,
          "registerHex": "F706h",
          "paramCode": "P7.06",
          "access": "O",
          "type": "float",
          "scale": 0.01,
          "step": 0.01,
          "min": 0.0001,
          "max": 6.5,
          "default": 1
        },
        {
          "id": "P7.07",
          "name": "Температура IGBT-модуля",
          "register": 63239,
          "registerHex": "F707h",
          "paramCode": "P7.07",
          "access": "read",
          "type": "float",
          "scale": 1,
          "step": 1,
          "unit": "°C",
          "min": 0,
          "max": 120
        }
      ]
    },
    {
      "id": "P8",
      "name": "P8 — Дополнительные параметры",
      "description": "Дополнительные параметры",
      "params": [
        {
          "id": "P8.00",
          "name": "Частота JOG",
          "description": "Реальный диапазон: 0.00...Максимальная частота",
          "register": 63488,
          "registerHex": "F800h",
          "paramCode": "P8.00",
          "access": "O",
          "type": "float",
          "scale": 0.01,
          "step": 0.01,
          "unit": "Гц",
          "min": 0,
          "max": 590,
          "default": 2
        },
        {
          "id": "P8.01",
          "name": "Время ускорения JOG",
          "register": 63489,
          "registerHex": "F801h",
          "paramCode": "P8.01",
          "access": "O",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "сек",
          "min": 0,
          "max": 6500,
          "default": 20
        },
        {
          "id": "P8.02",
          "name": "Время замедления JOG",
          "register": 63490,
          "registerHex": "F802h",
          "paramCode": "P8.02",
          "access": "O",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "сек",
          "min": 0,
          "max": 6500,
          "default": 20
        },
        {
          "id": "P8.03",
          "name": "Время ускорения 2",
          "register": 63491,
          "registerHex": "F803h",
          "paramCode": "P8.03",
          "access": "O",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "сек",
          "min": 0,
          "max": 6500,
          "default": null
        },
        {
          "id": "P8.04",
          "name": "Время замедления 2",
          "register": 63492,
          "registerHex": "F804h",
          "paramCode": "P8.04",
          "access": "O",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "сек",
          "min": 0,
          "max": 6500,
          "default": null
        },
        {
          "id": "P8.05",
          "name": "Время ускорения 3",
          "register": 63493,
          "registerHex": "F805h",
          "paramCode": "P8.05",
          "access": "O",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "сек",
          "min": 0,
          "max": 6500,
          "default": null
        },
        {
          "id": "P8.06",
          "name": "Время замедления 3",
          "register": 63494,
          "registerHex": "F806h",
          "paramCode": "P8.06",
          "access": "O",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "сек",
          "min": 0,
          "max": 6500,
          "default": null
        },
        {
          "id": "P8.07",
          "name": "Время ускорения 4",
          "register": 63495,
          "registerHex": "F807h",
          "paramCode": "P8.07",
          "access": "O",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "сек",
          "min": 0,
          "max": 6500,
          "default": null
        },
        {
          "id": "P8.08",
          "name": "Время замедления 4",
          "register": 63496,
          "registerHex": "F808h",
          "paramCode": "P8.08",
          "access": "O",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "сек",
          "min": 0,
          "max": 6500,
          "default": null
        },
        {
          "id": "P8.09",
          "name": "Пропускаемая частота 1",
          "description": "Реальный диапазон: 0.00...Максимальная частота",
          "register": 63497,
          "registerHex": "F809h",
          "paramCode": "P8.09",
          "access": "O",
          "type": "float",
          "scale": 0.01,
          "step": 0.01,
          "unit": "Гц",
          "min": 0,
          "max": 590,
          "default": 1
        },
        {
          "id": "P8.10",
          "name": "Пропускаемая частота 2",
          "description": "Реальный диапазон: 0.00...Максимальная частота",
          "register": 63498,
          "registerHex": "F80Ah",
          "paramCode": "P8.10",
          "access": "O",
          "type": "float",
          "scale": 0.01,
          "step": 0.01,
          "unit": "Гц",
          "min": 0,
          "max": 590,
          "default": 0
        },
        {
          "id": "P8.11",
          "name": "Гистерезис пропускаемой частоты",
          "description": "Реальный диапазон: 0.00...Максимальная частота",
          "register": 63499,
          "registerHex": "F80Bh",
          "paramCode": "P8.11",
          "access": "O",
          "type": "float",
          "scale": 0.01,
          "step": 0.01,
          "unit": "Гц",
          "min": 0,
          "max": 590,
          "default": 0.01
        },
        {
          "id": "P8.12",
          "name": "Задержка реверса",
          "register": 63500,
          "registerHex": "F80Ch",
          "paramCode": "P8.12",
          "access": "O",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "сек",
          "min": 0,
          "max": 3000,
          "default": 0
        },
        {
          "id": "P8.13",
          "name": "Запрет реверса",
          "register": 63501,
          "registerHex": "F80Dh",
          "paramCode": "P8.13",
          "access": "O",
          "type": "enum",
          "options": [
            {
              "value": 0,
              "label": "Реверс разрешен"
            },
            {
              "value": 1,
              "label": "Реверс запрещен"
            }
          ],
          "default": 0
        },
        {
          "id": "P8.14",
          "name": "Работа преобразователя на частоте ниже минимальной",
          "register": 63502,
          "registerHex": "F80Eh",
          "paramCode": "P8.14",
          "access": "O",
          "type": "enum",
          "options": [
            {
              "value": 0,
              "label": "Работа на минимальной частоте"
            },
            {
              "value": 1,
              "label": "Остановка"
            },
            {
              "value": 2,
              "label": "Работа на частоте 0 Гц"
            }
          ],
          "default": 0
        },
        {
          "id": "P8.16",
          "name": "Задание таймера наработки (время работы ПЧ)",
          "register": 63504,
          "registerHex": "F810h",
          "paramCode": "P8.16",
          "access": "O",
          "type": "integer",
          "unit": "часов",
          "min": 0,
          "max": 65000,
          "default": 0
        },
        {
          "id": "P8.17",
          "name": "Задание таймера наработки (время работы двигателя)",
          "register": 63505,
          "registerHex": "F811h",
          "paramCode": "P8.17",
          "access": "O",
          "type": "integer",
          "unit": "часов",
          "min": 0,
          "max": 65000,
          "default": 0
        },
        {
          "id": "P8.18",
          "name": "Запрет автостарта",
          "register": 63506,
          "registerHex": "F812h",
          "paramCode": "P8.18",
          "access": "O",
          "type": "enum",
          "options": [
            {
              "value": 0,
              "label": "Автостарт разрешен"
            },
            {
              "value": 1,
              "label": "Автостарт запрещен"
            }
          ],
          "default": 0
        },
        {
          "id": "P8.19",
          "name": "Пороговая частота 1",
          "description": "Реальный диапазон: 0.00...Максимальная частота",
          "register": 63507,
          "registerHex": "F813h",
          "paramCode": "P8.19",
          "access": "O",
          "type": "float",
          "scale": 0.01,
          "step": 0.01,
          "unit": "Гц",
          "min": 0,
          "max": 590,
          "default": 50
        },
        {
          "id": "P8.20",
          "name": "Гистерезис пороговой частоты 1",
          "register": 63508,
          "registerHex": "F814h",
          "paramCode": "P8.20",
          "access": "O",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "%",
          "min": 0,
          "max": 100,
          "default": 5
        },
        {
          "id": "P8.21",
          "name": "Диапазон обнаружения частоты",
          "register": 63509,
          "registerHex": "F815h",
          "paramCode": "P8.21",
          "access": "O",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "%",
          "min": 0,
          "max": 100,
          "default": 5
        },
        {
          "id": "P8.22",
          "name": "Запрет пропуска частоты",
          "register": 63510,
          "registerHex": "F816h",
          "paramCode": "P8.22",
          "access": "O",
          "type": "enum",
          "options": [
            {
              "value": 0,
              "label": "Запрещен"
            },
            {
              "value": 1,
              "label": "Разрешен"
            }
          ],
          "default": 0
        },
        {
          "id": "P8.25",
          "name": "Частота переключения времени разгона",
          "description": "Реальный диапазон: 0.00...Максимальная частота",
          "register": 63513,
          "registerHex": "F819h",
          "paramCode": "P8.25",
          "access": "O",
          "type": "float",
          "scale": 0.01,
          "step": 0.01,
          "unit": "Гц",
          "min": 0,
          "max": 590,
          "default": 0
        },
        {
          "id": "P8.26",
          "name": "Частота переключения времени торможения",
          "description": "Реальный диапазон: 0.00...Максимальная частота",
          "register": 63514,
          "registerHex": "F81Ah",
          "paramCode": "P8.26",
          "access": "O",
          "type": "float",
          "scale": 0.01,
          "step": 0.01,
          "unit": "Гц",
          "min": 0,
          "max": 590,
          "default": 0
        },
        {
          "id": "P8.27",
          "name": "Приоритет команды JOG",
          "register": 63515,
          "registerHex": "F81Bh",
          "paramCode": "P8.27",
          "access": "O",
          "type": "enum",
          "options": [
            {
              "value": 0,
              "label": "Низкий приоритет"
            },
            {
              "value": 1,
              "label": "Высокий приоритет"
            }
          ],
          "default": 0
        },
        {
          "id": "P8.28",
          "name": "Вторая пороговая частота 2",
          "description": "Реальный диапазон: 0.00...Максимальная частота",
          "register": 63516,
          "registerHex": "F81Ch",
          "paramCode": "P8.28",
          "access": "O",
          "type": "float",
          "scale": 0.01,
          "step": 0.01,
          "unit": "Гц",
          "min": 0,
          "max": 590,
          "default": 50
        },
        {
          "id": "P8.29",
          "name": "Гистерезис пороговой частоты 2",
          "register": 63517,
          "registerHex": "F81Dh",
          "paramCode": "P8.29",
          "access": "O",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "%",
          "min": 0,
          "max": 100,
          "default": 5
        },
        {
          "id": "P8.30",
          "name": "Сигнальная частота 1",
          "description": "Реальный диапазон: 0.00...Максимальная частота",
          "register": 63518,
          "registerHex": "F81Eh",
          "paramCode": "P8.30",
          "access": "O",
          "type": "float",
          "scale": 0.01,
          "step": 0.01,
          "unit": "Гц",
          "min": 0,
          "max": 590,
          "default": 50
        },
        {
          "id": "P8.31",
          "name": "Амплитуда сигнальной частоты 1",
          "register": 63519,
          "registerHex": "F81Fh",
          "paramCode": "P8.31",
          "access": "O",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "%",
          "min": 0,
          "max": 100,
          "default": 5
        },
        {
          "id": "P8.32",
          "name": "Сигнальная частота 2",
          "description": "Реальный диапазон: 0.00...Максимальная частота",
          "register": 63520,
          "registerHex": "F820h",
          "paramCode": "P8.32",
          "access": "O",
          "type": "float",
          "scale": 0.01,
          "step": 0.01,
          "unit": "Гц",
          "min": 0,
          "max": 590,
          "default": 50
        },
        {
          "id": "P8.33",
          "name": "Амплитуда сигнальной частоты 2",
          "register": 63521,
          "registerHex": "F821h",
          "paramCode": "P8.33",
          "access": "O",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "%",
          "min": 0,
          "max": 100,
          "default": 0
        },
        {
          "id": "P8.34",
          "name": "Отслеживание тока холостого хода",
          "register": 63522,
          "registerHex": "F822h",
          "paramCode": "P8.34",
          "access": "O",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "%",
          "min": 0,
          "max": 300,
          "default": 5
        },
        {
          "id": "P8.35",
          "name": "Время фильтрации для отслеживания тока холостого хода",
          "register": 63523,
          "registerHex": "F823h",
          "paramCode": "P8.35",
          "access": "O",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "сек",
          "min": 0.01,
          "max": 600,
          "default": 0.1
        },
        {
          "id": "P8.36",
          "name": "Отслеживание тока перегрузки",
          "register": 63524,
          "registerHex": "F824h",
          "paramCode": "P8.36",
          "access": "O",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "%",
          "min": 0,
          "max": 300,
          "default": 200
        },
        {
          "id": "P8.37",
          "name": "Время фильтрации для отслеживания тока перегрузки",
          "register": 63525,
          "registerHex": "F825h",
          "paramCode": "P8.37",
          "access": "O",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "сек",
          "min": 0.01,
          "max": 600,
          "default": 0.1
        },
        {
          "id": "P8.38",
          "name": "Отслеживание тока потребления 1",
          "register": 63526,
          "registerHex": "F826h",
          "paramCode": "P8.38",
          "access": "O",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "%",
          "min": 0,
          "max": 300,
          "default": 100
        },
        {
          "id": "P8.39",
          "name": "Диапазон тока потребления 1",
          "register": 63527,
          "registerHex": "F827h",
          "paramCode": "P8.39",
          "access": "O",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "%",
          "min": 0,
          "max": 300,
          "default": 0
        },
        {
          "id": "P8.40",
          "name": "Отслеживание тока потребления 2",
          "register": 63528,
          "registerHex": "F828h",
          "paramCode": "P8.40",
          "access": "O",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "%",
          "min": 0,
          "max": 300,
          "default": 100
        },
        {
          "id": "P8.41",
          "name": "Диапазон тока потребления 2",
          "register": 63529,
          "registerHex": "F829h",
          "paramCode": "P8.41",
          "access": "O",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "%",
          "min": 0,
          "max": 300,
          "default": 0
        },
        {
          "id": "P8.42",
          "name": "Ограничение времени работы ПЧ",
          "register": 63530,
          "registerHex": "F82Ah",
          "paramCode": "P8.42",
          "access": "O",
          "type": "enum",
          "options": [
            {
              "value": 0,
              "label": "Ограничение не применяется"
            },
            {
              "value": 1,
              "label": "Ограничение применяется"
            }
          ],
          "default": 0
        },
        {
          "id": "P8.43",
          "name": "Источник ограничения времени работы",
          "register": 63531,
          "registerHex": "F82Bh",
          "paramCode": "P8.43",
          "access": "O",
          "type": "enum",
          "options": [
            {
              "value": 0,
              "label": "P8.44"
            },
            {
              "value": 1,
              "label": "FIV"
            },
            {
              "value": 2,
              "label": "FIC"
            }
          ],
          "default": 0
        },
        {
          "id": "P8.44",
          "name": "Время работы ПЧ",
          "register": 63532,
          "registerHex": "F82Ch",
          "paramCode": "P8.44",
          "access": "O",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "мин",
          "min": 0,
          "max": 6500,
          "default": 0
        },
        {
          "id": "P8.45",
          "name": "Низкий сигнал FIV",
          "description": "Реальный диапазон: 0.00...P8.46",
          "register": 63533,
          "registerHex": "F82Dh",
          "paramCode": "P8.45",
          "access": "O",
          "type": "float",
          "scale": 0.01,
          "step": 0.01,
          "unit": "В",
          "min": 0,
          "max": 590,
          "default": 3.1
        },
        {
          "id": "P8.46",
          "name": "Высокий сигнал FIV",
          "description": "Реальный диапазон: P8.45...10.00",
          "register": 63534,
          "registerHex": "F82Eh",
          "paramCode": "P8.46",
          "access": "O",
          "type": "float",
          "scale": 0.01,
          "step": 0.01,
          "unit": "В",
          "min": 0,
          "max": 10,
          "default": 6.8
        },
        {
          "id": "P8.47",
          "name": "Температура сигнализации",
          "register": 63535,
          "registerHex": "F82Fh",
          "paramCode": "P8.47",
          "access": "O",
          "type": "integer",
          "unit": "°C",
          "min": 0,
          "max": 100,
          "default": 75
        },
        {
          "id": "P8.48",
          "name": "Режим работы системы охлаждения",
          "register": 63536,
          "registerHex": "F830h",
          "paramCode": "P8.48",
          "access": "O",
          "type": "enum",
          "options": [
            {
              "value": 0,
              "label": "Вентилятор работает при наличии сигнала «Пуск»"
            },
            {
              "value": 1,
              "label": "Вентилятор работает всегда"
            }
          ],
          "default": 0
        },
        {
          "id": "P8.49",
          "name": "Частота пробуждения",
          "description": "Реальный диапазон: P8.51...P0.10",
          "register": 63537,
          "registerHex": "F831h",
          "paramCode": "P8.49",
          "access": "O",
          "type": "float",
          "scale": 0.01,
          "step": 0.01,
          "unit": "Гц",
          "min": 0,
          "max": 590,
          "default": 0
        },
        {
          "id": "P8.50",
          "name": "Время задержки пробуждения",
          "register": 63538,
          "registerHex": "F832h",
          "paramCode": "P8.50",
          "access": "O",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "сек",
          "min": 0,
          "max": 6500,
          "default": 0
        },
        {
          "id": "P8.51",
          "name": "Частота перехода в спящий режим",
          "description": "Реальный диапазон: 0.00...P8.49",
          "register": 63539,
          "registerHex": "F833h",
          "paramCode": "P8.51",
          "access": "O",
          "type": "float",
          "scale": 0.01,
          "step": 0.01,
          "unit": "Гц",
          "min": 0,
          "max": 590,
          "default": 0
        },
        {
          "id": "P8.52",
          "name": "Время задержки перехода в спящий режим",
          "register": 63540,
          "registerHex": "F834h",
          "paramCode": "P8.52",
          "access": "O",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "сек",
          "min": 0,
          "max": 6500,
          "default": 0
        },
        {
          "id": "P8.53",
          "name": "Уставка таймера работы ПЧ",
          "register": 63541,
          "registerHex": "F835h",
          "paramCode": "P8.53",
          "access": "O",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "мин",
          "min": 0,
          "max": 6500,
          "default": 0
        },
        {
          "id": "P8.55",
          "name": "Время экстренного торможения",
          "register": 63543,
          "registerHex": "F837h",
          "paramCode": "P8.55",
          "access": "O",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "сек",
          "min": 0,
          "max": 6553.5,
          "default": null
        }
      ]
    },
    {
      "id": "P9",
      "name": "P9 — Параметры защиты",
      "description": "Параметры защиты и истории аварий",
      "params": [
        {
          "id": "P9.00",
          "name": "Защита от перегрузки двигателя",
          "register": 63744,
          "registerHex": "F900h",
          "paramCode": "P9.00",
          "access": "O",
          "type": "enum",
          "options": [
            {
              "value": 0,
              "label": "Выключена"
            },
            {
              "value": 1,
              "label": "Включена"
            }
          ],
          "default": 1
        },
        {
          "id": "P9.01",
          "name": "Коэффициент быстродействия защиты от перегрузки",
          "register": 63745,
          "registerHex": "F901h",
          "paramCode": "P9.01",
          "access": "O",
          "type": "float",
          "scale": 0.01,
          "step": 0.01,
          "min": 0.2,
          "max": 10,
          "default": 1
        },
        {
          "id": "P9.02",
          "name": "Предварительная сигнализация",
          "register": 63746,
          "registerHex": "F902h",
          "paramCode": "P9.02",
          "access": "O",
          "type": "integer",
          "unit": "%",
          "min": 50,
          "max": 100,
          "default": 80
        },
        {
          "id": "P9.07",
          "name": "Проверка двигателя перед стартом",
          "register": 63751,
          "registerHex": "F907h",
          "paramCode": "P9.07",
          "access": "O",
          "type": "enum",
          "options": [
            {
              "value": 0,
              "label": "Проверка отключена"
            },
            {
              "value": 1,
              "label": "Проверка включена"
            }
          ],
          "default": 1
        },
        {
          "id": "P9.09",
          "name": "Количество автоматических сбросов аварии",
          "register": 63753,
          "registerHex": "F909h",
          "paramCode": "P9.09",
          "access": "O",
          "type": "integer",
          "min": 0,
          "max": 20,
          "default": 0
        },
        {
          "id": "P9.10",
          "name": "Работа импульсного выхода MO1 при автостарте",
          "register": 63754,
          "registerHex": "F90Ah",
          "paramCode": "P9.10",
          "access": "O",
          "type": "enum",
          "options": [
            {
              "value": 0,
              "label": "Выход неактивен"
            },
            {
              "value": 1,
              "label": "Выход работает"
            }
          ],
          "default": 0
        },
        {
          "id": "P9.11",
          "name": "Задержка автоматического сброса",
          "register": 63755,
          "registerHex": "F90Bh",
          "paramCode": "P9.11",
          "access": "O",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "сек",
          "min": 0.1,
          "max": 100,
          "default": 1
        },
        {
          "id": "P9.12",
          "name": "Защита от обрыва питающего кабеля",
          "register": 63756,
          "registerHex": "F90Ch",
          "paramCode": "P9.12",
          "access": "O",
          "type": "enum",
          "options": [
            {
              "value": 0,
              "label": "Защита выключена"
            },
            {
              "value": 1,
              "label": "Защита включена"
            }
          ],
          "default": 0
        },
        {
          "id": "P9.13",
          "name": "Защита от обрыва моторного кабеля",
          "register": 63757,
          "registerHex": "F90Dh",
          "paramCode": "P9.13",
          "access": "O",
          "type": "enum",
          "options": [
            {
              "value": 0,
              "label": "Защита выключена"
            },
            {
              "value": 1,
              "label": "Защита включена"
            }
          ],
          "default": 1
        },
        {
          "id": "P9.14",
          "name": "Первая ошибка",
          "register": 63758,
          "registerHex": "F90Eh",
          "paramCode": "P9.14",
          "access": "read",
          "type": "enum",
          "options": [
            {
              "value": 0,
              "label": "Аварий нет"
            },
            {
              "value": 2,
              "label": "Перегрузка по току при разгоне (OC1)"
            },
            {
              "value": 3,
              "label": "Перегрузка по току при торможении (OC2)"
            },
            {
              "value": 4,
              "label": "Перегрузка по току при постоянной скорости (OC3)"
            },
            {
              "value": 5,
              "label": "Перенапряжение при разгоне (OU1)"
            },
            {
              "value": 6,
              "label": "Перенапряжение при торможении (OU2)"
            },
            {
              "value": 7,
              "label": "Перенапряжение при постоянной скорости (OU3)"
            },
            {
              "value": 8,
              "label": "Высокое напряжение (POF)"
            },
            {
              "value": 9,
              "label": "Низкое напряжение (LU)"
            },
            {
              "value": 10,
              "label": "ПЧ перегружен (OL2)"
            },
            {
              "value": 11,
              "label": "Двигатель перегружен (OL1)"
            },
            {
              "value": 12,
              "label": "Обрыв питающей фазы (LI)"
            },
            {
              "value": 13,
              "label": "Обрыв выходной фазы (LO)"
            },
            {
              "value": 14,
              "label": "Перегрев IGBT-модуля (OH)"
            },
            {
              "value": 15,
              "label": "Внешний сигнал аварии (EF)"
            },
            {
              "value": 16,
              "label": "Коммуникационная ошибка (CE)"
            },
            {
              "value": 18,
              "label": "Неисправность датчика тока (IE)"
            },
            {
              "value": 19,
              "label": "Ошибка автотестирования двигателя (TE)"
            },
            {
              "value": 20,
              "label": "Ошибка энкодера/платы (PG)"
            },
            {
              "value": 21,
              "label": "Ошибка чтения/записи параметров (EEP)"
            },
            {
              "value": 22,
              "label": "Аппаратная неисправность ПЧ (OUOC)"
            },
            {
              "value": 23,
              "label": "КЗ обмотки двигателя на землю (GND)"
            },
            {
              "value": 26,
              "label": "Превышено допустимое время работы двигателя (END1)"
            },
            {
              "value": 27,
              "label": "Пользовательская авария 1 (AL.27)"
            },
            {
              "value": 28,
              "label": "Пользовательская авария 2 (AL.28)"
            },
            {
              "value": 29,
              "label": "Превышено допустимое время работы ПЧ (END2)"
            },
            {
              "value": 30,
              "label": "Нагрузка отсутствует (LOAD)"
            },
            {
              "value": 31,
              "label": "Обратная связь ПИД потеряна (PIDE)"
            },
            {
              "value": 42,
              "label": "Рассогласование скорости (ESP)"
            },
            {
              "value": 43,
              "label": "Повышенная скорость мотора (OSP)"
            }
          ]
        },
        {
          "id": "P9.15",
          "name": "Вторая ошибка",
          "description": "Значения аналогично P9.14",
          "register": 63759,
          "registerHex": "F90Fh",
          "paramCode": "P9.15",
          "access": "read",
          "type": "enum"
        },
        {
          "id": "P9.16",
          "name": "Третья (последняя) ошибка",
          "description": "Значения аналогично P9.14",
          "register": 63760,
          "registerHex": "F910h",
          "paramCode": "P9.16",
          "access": "read",
          "type": "enum"
        },
        {
          "id": "P9.17",
          "name": "Частота при последней аварии",
          "register": 63761,
          "registerHex": "F911h",
          "paramCode": "P9.17",
          "access": "read",
          "type": "integer",
          "min": 0,
          "max": 6500
        },
        {
          "id": "P9.18",
          "name": "Выходной ток при последней аварии",
          "register": 63762,
          "registerHex": "F912h",
          "paramCode": "P9.18",
          "access": "read",
          "type": "integer",
          "min": 0,
          "max": 6500
        },
        {
          "id": "P9.19",
          "name": "Напряжение ЗПТ при последней аварии",
          "register": 63763,
          "registerHex": "F913h",
          "paramCode": "P9.19",
          "access": "read",
          "type": "integer",
          "min": 0,
          "max": 6500
        },
        {
          "id": "P9.22",
          "name": "Состояние ПЧ при последней аварии",
          "register": 63766,
          "registerHex": "F916h",
          "paramCode": "P9.22",
          "access": "read",
          "type": "integer",
          "min": 0,
          "max": 6500
        },
        {
          "id": "P9.23",
          "name": "Время во включенном состоянии при последней аварии",
          "register": 63767,
          "registerHex": "F917h",
          "paramCode": "P9.23",
          "access": "read",
          "type": "integer",
          "min": 0,
          "max": 6500
        },
        {
          "id": "P9.24",
          "name": "Время работы ПЧ при последней аварии",
          "register": 63768,
          "registerHex": "F918h",
          "paramCode": "P9.24",
          "access": "read",
          "type": "integer",
          "min": 0,
          "max": 6500
        },
        {
          "id": "P9.27",
          "name": "Частота при второй аварии",
          "register": 63771,
          "registerHex": "F91Bh",
          "paramCode": "P9.27",
          "access": "read",
          "type": "integer",
          "min": 0,
          "max": 6500
        },
        {
          "id": "P9.28",
          "name": "Выходной ток при второй аварии",
          "register": 63772,
          "registerHex": "F91Ch",
          "paramCode": "P9.28",
          "access": "read",
          "type": "integer",
          "min": 0,
          "max": 6500
        },
        {
          "id": "P9.29",
          "name": "Напряжение ЗПТ при второй аварии",
          "register": 63773,
          "registerHex": "F91Dh",
          "paramCode": "P9.29",
          "access": "read",
          "type": "integer",
          "min": 0,
          "max": 6500
        },
        {
          "id": "P9.32",
          "name": "Состояние ПЧ при второй аварии",
          "register": 63776,
          "registerHex": "F920h",
          "paramCode": "P9.32",
          "access": "read",
          "type": "integer",
          "min": 0,
          "max": 6500
        },
        {
          "id": "P9.33",
          "name": "Время во включенном состоянии при второй аварии",
          "register": 63777,
          "registerHex": "F921h",
          "paramCode": "P9.33",
          "access": "read",
          "type": "integer",
          "min": 0,
          "max": 6500
        },
        {
          "id": "P9.34",
          "name": "Время работы ПЧ при второй аварии",
          "register": 63778,
          "registerHex": "F922h",
          "paramCode": "P9.34",
          "access": "read",
          "type": "integer",
          "min": 0,
          "max": 6500
        },
        {
          "id": "P9.37",
          "name": "Частота при первой аварии",
          "register": 63781,
          "registerHex": "F925h",
          "paramCode": "P9.37",
          "access": "read",
          "type": "integer",
          "min": 0,
          "max": 6500
        },
        {
          "id": "P9.38",
          "name": "Выходной ток при первой аварии",
          "register": 63782,
          "registerHex": "F926h",
          "paramCode": "P9.38",
          "access": "read",
          "type": "integer",
          "min": 0,
          "max": 6500
        },
        {
          "id": "P9.39",
          "name": "Напряжение ЗПТ при первой аварии",
          "register": 63783,
          "registerHex": "F927h",
          "paramCode": "P9.39",
          "access": "read",
          "type": "integer",
          "min": 0,
          "max": 6500
        },
        {
          "id": "P9.42",
          "name": "Состояние ПЧ при первой аварии",
          "register": 63786,
          "registerHex": "F92Ah",
          "paramCode": "P9.42",
          "access": "read",
          "type": "integer",
          "min": 0,
          "max": 6500
        },
        {
          "id": "P9.43",
          "name": "Время во включенном состоянии при первой аварии",
          "register": 63787,
          "registerHex": "F92Bh",
          "paramCode": "P9.43",
          "access": "read",
          "type": "integer",
          "min": 0,
          "max": 6500
        },
        {
          "id": "P9.44",
          "name": "Время работы ПЧ при первой аварии",
          "register": 63788,
          "registerHex": "F92Ch",
          "paramCode": "P9.44",
          "access": "read",
          "type": "integer",
          "min": 0,
          "max": 6500
        }
      ]
    },
    {
      "id": "PA",
      "name": "PA — Параметры ПИД-регулятора",
      "description": "Параметры встроенного ПИД-регулятора",
      "params": [
        {
          "id": "PA.00",
          "name": "Источник задания уставки ПИД-регулятора",
          "register": 64000,
          "registerHex": "FA00h",
          "paramCode": "PA.00",
          "access": "O",
          "type": "enum",
          "options": [
            {
              "value": 0,
              "label": "Фиксированная уставка PA.01"
            },
            {
              "value": 1,
              "label": "FIV (EMD-VH) / Потенциометр (EMD-VL)"
            },
            {
              "value": 2,
              "label": "FIC"
            },
            {
              "value": 3,
              "label": "зарезервировано"
            },
            {
              "value": 4,
              "label": "Сигнал на импульсном входе (S3)"
            },
            {
              "value": 5,
              "label": "Интерфейс RS-485"
            },
            {
              "value": 6,
              "label": "Предустановленное задание"
            }
          ],
          "default": 0
        },
        {
          "id": "PA.01",
          "name": "Фиксированная уставка ПИД-регулятора",
          "register": 64001,
          "registerHex": "FA01h",
          "paramCode": "PA.01",
          "access": "O",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "default": 50
        },
        {
          "id": "PA.02",
          "name": "Источник сигнала обратной связи ПИД-регулятора",
          "register": 64002,
          "registerHex": "FA02h",
          "paramCode": "PA.02",
          "access": "O",
          "type": "enum",
          "options": [
            {
              "value": 0,
              "label": "FIV"
            },
            {
              "value": 1,
              "label": "FIC"
            },
            {
              "value": 2,
              "label": "зарезервировано"
            },
            {
              "value": 3,
              "label": "FIV-FIC"
            },
            {
              "value": 4,
              "label": "Сигнал на импульсном входе (S3)"
            },
            {
              "value": 5,
              "label": "Интерфейс RS-485"
            },
            {
              "value": 6,
              "label": "FIV+FIC"
            },
            {
              "value": 7,
              "label": "MAX (FIV, FIC)"
            },
            {
              "value": 8,
              "label": "MIN (FIV, FIC)"
            }
          ],
          "default": 0
        },
        {
          "id": "PA.03",
          "name": "Тип обратной связи ПИД-регулятора",
          "register": 64003,
          "registerHex": "FA03h",
          "paramCode": "PA.03",
          "access": "O",
          "type": "enum",
          "options": [
            {
              "value": 0,
              "label": "Отрицательная обратная связь"
            },
            {
              "value": 1,
              "label": "Положительная обратная связь"
            }
          ],
          "default": 0
        },
        {
          "id": "PA.04",
          "name": "Масштабирование сигнала ОС ПИД-регулятора",
          "register": 64004,
          "registerHex": "FA04h",
          "paramCode": "PA.04",
          "access": "O",
          "type": "integer",
          "min": 0,
          "max": 65535,
          "default": 1000
        },
        {
          "id": "PA.05",
          "name": "Пропорциональный коэффициент Кп1",
          "register": 64005,
          "registerHex": "FA05h",
          "paramCode": "PA.05",
          "access": "O",
          "type": "float",
          "scale": 0.01,
          "step": 0.01,
          "min": 0,
          "max": 100,
          "default": 20
        },
        {
          "id": "PA.06",
          "name": "Время интегрирования Ти1",
          "register": 64006,
          "registerHex": "FA06h",
          "paramCode": "PA.06",
          "access": "O",
          "type": "float",
          "scale": 0.01,
          "step": 0.01,
          "unit": "сек",
          "min": 0.01,
          "max": 10,
          "default": 2
        },
        {
          "id": "PA.07",
          "name": "Время дифференцирования Тд1",
          "register": 64007,
          "registerHex": "FA07h",
          "paramCode": "PA.07",
          "access": "O",
          "type": "float",
          "scale": 0.001,
          "step": 0.001,
          "unit": "сек",
          "min": 0,
          "max": 10,
          "default": 0
        },
        {
          "id": "PA.08",
          "name": "Ограничение выходной частоты ПИД-регулятора при реверсе",
          "description": "Реальный диапазон: 0.00...Максимальная частота",
          "register": 64008,
          "registerHex": "FA08h",
          "paramCode": "PA.08",
          "access": "O",
          "type": "float",
          "scale": 0.01,
          "step": 0.01,
          "unit": "Гц",
          "min": 0,
          "max": 590,
          "default": 2
        },
        {
          "id": "PA.09",
          "name": "Зона нечувствительности",
          "register": 64009,
          "registerHex": "FA09h",
          "paramCode": "PA.09",
          "access": "O",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "%",
          "min": 0,
          "max": 100,
          "default": 0
        },
        {
          "id": "PA.10",
          "name": "Ограничение дифференциальной составляющей",
          "register": 64010,
          "registerHex": "FA0Ah",
          "paramCode": "PA.10",
          "access": "O",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "%",
          "min": 0,
          "max": 100,
          "default": 0.1
        },
        {
          "id": "PA.11",
          "name": "Фильтрация источника задания уставки",
          "register": 64011,
          "registerHex": "FA0Bh",
          "paramCode": "PA.11",
          "access": "O",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "сек",
          "min": 0,
          "max": 650,
          "default": 0
        },
        {
          "id": "PA.12",
          "name": "Фильтрация сигнала ОС",
          "register": 64012,
          "registerHex": "FA0Ch",
          "paramCode": "PA.12",
          "access": "O",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "сек",
          "min": 0,
          "max": 60,
          "default": 0
        },
        {
          "id": "PA.13",
          "name": "Фильтрация выходной частоты ПЧ",
          "register": 64013,
          "registerHex": "FA0Dh",
          "paramCode": "PA.13",
          "access": "O",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "сек",
          "min": 0,
          "max": 60,
          "default": 0
        },
        {
          "id": "PA.15",
          "name": "Пропорциональный коэффициент Кп2",
          "register": 64015,
          "registerHex": "FA0Fh",
          "paramCode": "PA.15",
          "access": "O",
          "type": "float",
          "scale": 0.01,
          "step": 0.01,
          "min": 0,
          "max": 100,
          "default": 20
        },
        {
          "id": "PA.16",
          "name": "Время интегрирования Ти2",
          "register": 64016,
          "registerHex": "FA10h",
          "paramCode": "PA.16",
          "access": "O",
          "type": "float",
          "scale": 0.01,
          "step": 0.01,
          "unit": "сек",
          "min": 0.01,
          "max": 10,
          "default": 2
        },
        {
          "id": "PA.17",
          "name": "Время дифференцирования Тд2",
          "register": 64017,
          "registerHex": "FA11h",
          "paramCode": "PA.17",
          "access": "O",
          "type": "float",
          "scale": 0.001,
          "step": 0.001,
          "unit": "сек",
          "min": 0,
          "max": 10,
          "default": 0
        },
        {
          "id": "PA.18",
          "name": "Условия переключения коэффициентов ПИД-регулятора",
          "register": 64018,
          "registerHex": "FA12h",
          "paramCode": "PA.18",
          "access": "O",
          "type": "enum",
          "options": [
            {
              "value": 0,
              "label": "Не переключаются"
            },
            {
              "value": 1,
              "label": "Переключение дискретным входом"
            },
            {
              "value": 2,
              "label": "Переключение по ошибке"
            },
            {
              "value": 3,
              "label": "Переключение по частоте"
            }
          ],
          "default": 0
        },
        {
          "id": "PA.19",
          "name": "Ошибка управления для коэффициентов ПИД-регулятора 1-ой группы",
          "description": "Реальный диапазон: 0.0...PA.20",
          "register": 64019,
          "registerHex": "FA13h",
          "paramCode": "PA.19",
          "access": "O",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "%",
          "default": 20
        },
        {
          "id": "PA.20",
          "name": "Ошибка управления для коэффициентов ПИД-регулятора 2-ой группы",
          "description": "Реальный диапазон: PA.19...100.0",
          "register": 64020,
          "registerHex": "FA14h",
          "paramCode": "PA.20",
          "access": "O",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "%",
          "default": 80
        },
        {
          "id": "PA.21",
          "name": "Фиксированная мощность при старте",
          "register": 64021,
          "registerHex": "FA15h",
          "paramCode": "PA.21",
          "access": "O",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "%",
          "min": 0,
          "max": 100,
          "default": 0
        },
        {
          "id": "PA.22",
          "name": "Время работы при старте",
          "register": 64022,
          "registerHex": "FA16h",
          "paramCode": "PA.22",
          "access": "O",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "сек",
          "min": 0,
          "max": 650,
          "default": 0
        },
        {
          "id": "PA.25",
          "name": "Ограничение интегральной составляющей",
          "description": "Единицы: 0=Не используется, 1=Ограничение по дискретному сигналу. Десятки: 0=Не используется, 1=Ограничение при максимальной выходной мощности",
          "register": 64025,
          "registerHex": "FA19h",
          "paramCode": "PA.25",
          "access": "O",
          "type": "bitmask",
          "default": "00"
        },
        {
          "id": "PA.26",
          "name": "Уровень обрыва сигнала ОС",
          "register": 64026,
          "registerHex": "FA1Ah",
          "paramCode": "PA.26",
          "access": "O",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "%",
          "min": 0,
          "max": 100,
          "default": 0
        },
        {
          "id": "PA.27",
          "name": "Время обнаружения обрыва сигнала ОС",
          "register": 64027,
          "registerHex": "FA1Bh",
          "paramCode": "PA.27",
          "access": "O",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "сек",
          "min": 0,
          "max": 20,
          "default": 0
        },
        {
          "id": "PA.28",
          "name": "Расчет выходной мощности ПИД-регулятора",
          "register": 64028,
          "registerHex": "FA1Ch",
          "paramCode": "PA.28",
          "access": "O",
          "type": "enum",
          "options": [
            {
              "value": 0,
              "label": "Работает только при сигнале «ПУСК»"
            },
            {
              "value": 1,
              "label": "Работает всегда"
            }
          ],
          "default": 0
        }
      ]
    },
    {
      "id": "PC",
      "name": "PC — Параметры программного режима",
      "description": "Предустановленные скорости и параметры программного режима",
      "params": [
        {
          "id": "PC.00",
          "name": "Предустановленная скорость 0",
          "register": 64512,
          "registerHex": "FC00h",
          "paramCode": "PC.00",
          "access": "O",
          "type": "float",
          "scale": 0.01,
          "step": 0.01,
          "unit": "%",
          "min": -100,
          "max": 100,
          "default": 0
        },
        {
          "id": "PC.01",
          "name": "Предустановленная скорость 1",
          "register": 64513,
          "registerHex": "FC01h",
          "paramCode": "PC.01",
          "access": "O",
          "type": "float",
          "scale": 0.01,
          "step": 0.01,
          "unit": "%",
          "min": -100,
          "max": 100,
          "default": 0
        },
        {
          "id": "PC.02",
          "name": "Предустановленная скорость 2",
          "register": 64514,
          "registerHex": "FC02h",
          "paramCode": "PC.02",
          "access": "O",
          "type": "float",
          "scale": 0.01,
          "step": 0.01,
          "unit": "%",
          "min": -100,
          "max": 100,
          "default": 0
        },
        {
          "id": "PC.03",
          "name": "Предустановленная скорость 3",
          "register": 64515,
          "registerHex": "FC03h",
          "paramCode": "PC.03",
          "access": "O",
          "type": "float",
          "scale": 0.01,
          "step": 0.01,
          "unit": "%",
          "min": -100,
          "max": 100,
          "default": 0
        },
        {
          "id": "PC.04",
          "name": "Предустановленная скорость 4",
          "register": 64516,
          "registerHex": "FC04h",
          "paramCode": "PC.04",
          "access": "O",
          "type": "float",
          "scale": 0.01,
          "step": 0.01,
          "unit": "%",
          "min": -100,
          "max": 100,
          "default": 0
        },
        {
          "id": "PC.05",
          "name": "Предустановленная скорость 5",
          "register": 64517,
          "registerHex": "FC05h",
          "paramCode": "PC.05",
          "access": "O",
          "type": "float",
          "scale": 0.01,
          "step": 0.01,
          "unit": "%",
          "min": -100,
          "max": 100,
          "default": 0
        },
        {
          "id": "PC.06",
          "name": "Предустановленная скорость 6",
          "register": 64518,
          "registerHex": "FC06h",
          "paramCode": "PC.06",
          "access": "O",
          "type": "float",
          "scale": 0.01,
          "step": 0.01,
          "unit": "%",
          "min": -100,
          "max": 100,
          "default": 0
        },
        {
          "id": "PC.07",
          "name": "Предустановленная скорость 7",
          "register": 64519,
          "registerHex": "FC07h",
          "paramCode": "PC.07",
          "access": "O",
          "type": "float",
          "scale": 0.01,
          "step": 0.01,
          "unit": "%",
          "min": -100,
          "max": 100,
          "default": 0
        },
        {
          "id": "PC.08",
          "name": "Предустановленная скорость 8",
          "register": 64520,
          "registerHex": "FC08h",
          "paramCode": "PC.08",
          "access": "O",
          "type": "float",
          "scale": 0.01,
          "step": 0.01,
          "unit": "%",
          "min": -100,
          "max": 100,
          "default": 0
        },
        {
          "id": "PC.09",
          "name": "Предустановленная скорость 9",
          "register": 64521,
          "registerHex": "FC09h",
          "paramCode": "PC.09",
          "access": "O",
          "type": "float",
          "scale": 0.01,
          "step": 0.01,
          "unit": "%",
          "min": -100,
          "max": 100,
          "default": 0
        },
        {
          "id": "PC.10",
          "name": "Предустановленная скорость 10",
          "register": 64522,
          "registerHex": "FC0Ah",
          "paramCode": "PC.10",
          "access": "O",
          "type": "float",
          "scale": 0.01,
          "step": 0.01,
          "unit": "%",
          "min": -100,
          "max": 100,
          "default": 0
        },
        {
          "id": "PC.11",
          "name": "Предустановленная скорость 11",
          "register": 64523,
          "registerHex": "FC0Bh",
          "paramCode": "PC.11",
          "access": "O",
          "type": "float",
          "scale": 0.01,
          "step": 0.01,
          "unit": "%",
          "min": -100,
          "max": 100,
          "default": 0
        },
        {
          "id": "PC.12",
          "name": "Предустановленная скорость 12",
          "register": 64524,
          "registerHex": "FC0Ch",
          "paramCode": "PC.12",
          "access": "O",
          "type": "float",
          "scale": 0.01,
          "step": 0.01,
          "unit": "%",
          "min": -100,
          "max": 100,
          "default": 0
        },
        {
          "id": "PC.13",
          "name": "Предустановленная скорость 13",
          "register": 64525,
          "registerHex": "FC0Dh",
          "paramCode": "PC.13",
          "access": "O",
          "type": "float",
          "scale": 0.01,
          "step": 0.01,
          "unit": "%",
          "min": -100,
          "max": 100,
          "default": 0
        },
        {
          "id": "PC.14",
          "name": "Предустановленная скорость 14",
          "register": 64526,
          "registerHex": "FC0Eh",
          "paramCode": "PC.14",
          "access": "O",
          "type": "float",
          "scale": 0.01,
          "step": 0.01,
          "unit": "%",
          "min": -100,
          "max": 100,
          "default": 0
        },
        {
          "id": "PC.15",
          "name": "Предустановленная скорость 15",
          "register": 64527,
          "registerHex": "FC0Fh",
          "paramCode": "PC.15",
          "access": "O",
          "type": "float",
          "scale": 0.01,
          "step": 0.01,
          "unit": "%",
          "min": -100,
          "max": 100,
          "default": 0
        },
        {
          "id": "PC.16",
          "name": "Тип программы",
          "register": 64528,
          "registerHex": "FC10h",
          "paramCode": "PC.16",
          "access": "O",
          "type": "enum",
          "options": [
            {
              "value": 0,
              "label": "Отключение после единичного выполнения программы"
            },
            {
              "value": 1,
              "label": "Работа на частоте последнего шага после единичного выполнения"
            },
            {
              "value": 2,
              "label": "Цикличная работа программы"
            }
          ],
          "default": 0
        },
        {
          "id": "PC.17",
          "name": "Действия при повторном запуске программного режима",
          "description": "Единицы: 0=Не сохраняется при аварии питания, 1=Сохраняется. Десятки: 0=Не сохраняется при стопе, 1=Сохраняется",
          "register": 64529,
          "registerHex": "FC11h",
          "paramCode": "PC.17",
          "access": "O",
          "type": "bitmask",
          "default": 0
        },
        {
          "id": "PC.18",
          "name": "Время работы на шаге 0",
          "register": 64530,
          "registerHex": "FC12h",
          "paramCode": "PC.18",
          "access": "O",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "сек (ч)",
          "min": 0,
          "max": 6553.5,
          "default": 0
        },
        {
          "id": "PC.19",
          "name": "Время ускорения/замедления 0",
          "register": 64531,
          "registerHex": "FC13h",
          "paramCode": "PC.19",
          "access": "O",
          "type": "integer",
          "min": 0,
          "max": 3,
          "default": 0
        },
        {
          "id": "PC.20",
          "name": "Время работы на шаге 1",
          "register": 64532,
          "registerHex": "FC14h",
          "paramCode": "PC.20",
          "access": "O",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "сек (ч)",
          "min": 0,
          "max": 6553.5,
          "default": 0
        },
        {
          "id": "PC.21",
          "name": "Время ускорения/замедления 1",
          "register": 64533,
          "registerHex": "FC15h",
          "paramCode": "PC.21",
          "access": "O",
          "type": "integer",
          "min": 0,
          "max": 3,
          "default": 0
        },
        {
          "id": "PC.22",
          "name": "Время работы на шаге 2",
          "register": 64534,
          "registerHex": "FC16h",
          "paramCode": "PC.22",
          "access": "O",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "сек (ч)",
          "min": 0,
          "max": 6553.5,
          "default": 0
        },
        {
          "id": "PC.23",
          "name": "Время ускорения/замедления 2",
          "register": 64535,
          "registerHex": "FC17h",
          "paramCode": "PC.23",
          "access": "O",
          "type": "integer",
          "min": 0,
          "max": 3,
          "default": 0
        },
        {
          "id": "PC.24",
          "name": "Время работы на шаге 3",
          "register": 64536,
          "registerHex": "FC18h",
          "paramCode": "PC.24",
          "access": "O",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "сек (ч)",
          "min": 0,
          "max": 6553.5,
          "default": 0
        },
        {
          "id": "PC.25",
          "name": "Время ускорения/замедления 3",
          "register": 64537,
          "registerHex": "FC19h",
          "paramCode": "PC.25",
          "access": "O",
          "type": "integer",
          "min": 0,
          "max": 3,
          "default": 0
        },
        {
          "id": "PC.26",
          "name": "Время работы на шаге 4",
          "register": 64538,
          "registerHex": "FC1Ah",
          "paramCode": "PC.26",
          "access": "O",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "сек (ч)",
          "min": 0,
          "max": 6553.5,
          "default": 0
        },
        {
          "id": "PC.27",
          "name": "Время ускорения/замедления 4",
          "register": 64539,
          "registerHex": "FC1Bh",
          "paramCode": "PC.27",
          "access": "O",
          "type": "integer",
          "min": 0,
          "max": 3,
          "default": 0
        },
        {
          "id": "PC.28",
          "name": "Время работы на шаге 5",
          "register": 64540,
          "registerHex": "FC1Ch",
          "paramCode": "PC.28",
          "access": "O",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "сек (ч)",
          "min": 0,
          "max": 6553.5,
          "default": 0
        },
        {
          "id": "PC.29",
          "name": "Время ускорения/замедления 5",
          "register": 64541,
          "registerHex": "FC1Dh",
          "paramCode": "PC.29",
          "access": "O",
          "type": "integer",
          "min": 0,
          "max": 3,
          "default": 0
        },
        {
          "id": "PC.30",
          "name": "Время работы на шаге 6",
          "register": 64542,
          "registerHex": "FC1Eh",
          "paramCode": "PC.30",
          "access": "O",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "сек (ч)",
          "min": 0,
          "max": 6553.5,
          "default": 0
        },
        {
          "id": "PC.31",
          "name": "Время ускорения/замедления 6",
          "register": 64543,
          "registerHex": "FC1Fh",
          "paramCode": "PC.31",
          "access": "O",
          "type": "integer",
          "min": 0,
          "max": 3,
          "default": 0
        },
        {
          "id": "PC.32",
          "name": "Время работы на шаге 7",
          "register": 64544,
          "registerHex": "FC20h",
          "paramCode": "PC.32",
          "access": "O",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "сек (ч)",
          "min": 0,
          "max": 6553.5,
          "default": 0
        },
        {
          "id": "PC.33",
          "name": "Время ускорения/замедления 7",
          "register": 64545,
          "registerHex": "FC21h",
          "paramCode": "PC.33",
          "access": "O",
          "type": "integer",
          "min": 0,
          "max": 3,
          "default": 0
        },
        {
          "id": "PC.34",
          "name": "Время работы на шаге 8",
          "register": 64546,
          "registerHex": "FC22h",
          "paramCode": "PC.34",
          "access": "O",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "сек (ч)",
          "min": 0,
          "max": 6553.5,
          "default": 0
        },
        {
          "id": "PC.35",
          "name": "Время ускорения/замедления 8",
          "register": 64547,
          "registerHex": "FC23h",
          "paramCode": "PC.35",
          "access": "O",
          "type": "integer",
          "min": 0,
          "max": 3,
          "default": 0
        },
        {
          "id": "PC.36",
          "name": "Время работы на шаге 9",
          "register": 64548,
          "registerHex": "FC24h",
          "paramCode": "PC.36",
          "access": "O",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "сек (ч)",
          "min": 0,
          "max": 6553.5,
          "default": 0
        },
        {
          "id": "PC.37",
          "name": "Время ускорения/замедления 9",
          "register": 64549,
          "registerHex": "FC25h",
          "paramCode": "PC.37",
          "access": "O",
          "type": "integer",
          "min": 0,
          "max": 3,
          "default": 0
        },
        {
          "id": "PC.38",
          "name": "Время работы на шаге 10",
          "register": 64550,
          "registerHex": "FC26h",
          "paramCode": "PC.38",
          "access": "O",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "сек (ч)",
          "min": 0,
          "max": 6553.5,
          "default": 0
        },
        {
          "id": "PC.39",
          "name": "Время ускорения/замедления 10",
          "register": 64551,
          "registerHex": "FC27h",
          "paramCode": "PC.39",
          "access": "O",
          "type": "integer",
          "min": 0,
          "max": 3,
          "default": 0
        },
        {
          "id": "PC.40",
          "name": "Время работы на шаге 11",
          "register": 64552,
          "registerHex": "FC28h",
          "paramCode": "PC.40",
          "access": "O",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "сек (ч)",
          "min": 0,
          "max": 6553.5,
          "default": 0
        },
        {
          "id": "PC.41",
          "name": "Время ускорения/замедления 11",
          "register": 64553,
          "registerHex": "FC29h",
          "paramCode": "PC.41",
          "access": "O",
          "type": "integer",
          "min": 0,
          "max": 3,
          "default": 0
        },
        {
          "id": "PC.42",
          "name": "Время работы на шаге 12",
          "register": 64554,
          "registerHex": "FC2Ah",
          "paramCode": "PC.42",
          "access": "O",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "сек (ч)",
          "min": 0,
          "max": 6553.5,
          "default": 0
        },
        {
          "id": "PC.43",
          "name": "Время ускорения/замедления 12",
          "register": 64555,
          "registerHex": "FC2Bh",
          "paramCode": "PC.43",
          "access": "O",
          "type": "integer",
          "min": 0,
          "max": 3,
          "default": 0
        },
        {
          "id": "PC.44",
          "name": "Время работы на шаге 13",
          "register": 64556,
          "registerHex": "FC2Ch",
          "paramCode": "PC.44",
          "access": "O",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "сек (ч)",
          "min": 0,
          "max": 6553.5,
          "default": 0
        },
        {
          "id": "PC.45",
          "name": "Время ускорения/замедления 13",
          "register": 64557,
          "registerHex": "FC2Dh",
          "paramCode": "PC.45",
          "access": "O",
          "type": "integer",
          "min": 0,
          "max": 3,
          "default": 0
        },
        {
          "id": "PC.46",
          "name": "Время работы на шаге 14",
          "register": 64558,
          "registerHex": "FC2Eh",
          "paramCode": "PC.46",
          "access": "O",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "сек (ч)",
          "min": 0,
          "max": 6553.5,
          "default": 0
        },
        {
          "id": "PC.47",
          "name": "Время ускорения/замедления 14",
          "register": 64559,
          "registerHex": "FC2Fh",
          "paramCode": "PC.47",
          "access": "O",
          "type": "integer",
          "min": 0,
          "max": 3,
          "default": 0
        },
        {
          "id": "PC.48",
          "name": "Время работы на шаге 15",
          "register": 64560,
          "registerHex": "FC30h",
          "paramCode": "PC.48",
          "access": "O",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "сек (ч)",
          "min": 0,
          "max": 6553.5,
          "default": 0
        },
        {
          "id": "PC.49",
          "name": "Время ускорения/замедления 15",
          "register": 64561,
          "registerHex": "FC31h",
          "paramCode": "PC.49",
          "access": "O",
          "type": "integer",
          "min": 0,
          "max": 3,
          "default": 0
        },
        {
          "id": "PC.50",
          "name": "Единицы времени для программного режима",
          "register": 64562,
          "registerHex": "FC32h",
          "paramCode": "PC.50",
          "access": "O",
          "type": "enum",
          "options": [
            {
              "value": 0,
              "label": "секунды"
            },
            {
              "value": 1,
              "label": "часы"
            }
          ],
          "default": 0
        },
        {
          "id": "PC.51",
          "name": "Источник «Предустановленной скорости 0»",
          "register": 64563,
          "registerHex": "FC33h",
          "paramCode": "PC.51",
          "access": "O",
          "type": "enum",
          "options": [
            {
              "value": 0,
              "label": "PC.00"
            },
            {
              "value": 1,
              "label": "FIV"
            },
            {
              "value": 2,
              "label": "FIC"
            },
            {
              "value": 3,
              "label": "зарезервировано"
            },
            {
              "value": 4,
              "label": "Импульсы"
            },
            {
              "value": 5,
              "label": "ПИД"
            },
            {
              "value": 6,
              "label": "Фиксированная уставка P0.08"
            }
          ],
          "default": 0
        }
      ]
    },
    {
      "id": "PD",
      "name": "PD — Параметры RS-485",
      "description": "Параметры интерфейса связи RS-485 (Modbus RTU)",
      "params": [
        {
          "id": "PD.00",
          "name": "Скорость передачи данных",
          "register": 64768,
          "registerHex": "FD00h",
          "paramCode": "PD.00",
          "access": "O",
          "type": "enum",
          "options": [
            {
              "value": 0,
              "label": "300 бит/сек"
            },
            {
              "value": 1,
              "label": "600 бит/сек"
            },
            {
              "value": 2,
              "label": "1200 бит/сек"
            },
            {
              "value": 3,
              "label": "2400 бит/сек"
            },
            {
              "value": 4,
              "label": "4800 бит/сек"
            },
            {
              "value": 5,
              "label": "9600 бит/сек"
            },
            {
              "value": 6,
              "label": "19200 бит/сек"
            },
            {
              "value": 7,
              "label": "38400 бит/сек"
            },
            {
              "value": 8,
              "label": "57600 бит/сек"
            },
            {
              "value": 9,
              "label": "115200 бит/сек"
            }
          ],
          "default": 0
        },
        {
          "id": "PD.01",
          "name": "Формат данных",
          "register": 64769,
          "registerHex": "FD01h",
          "paramCode": "PD.01",
          "access": "O",
          "type": "enum",
          "options": [
            {
              "value": 0,
              "label": "8,N,2"
            },
            {
              "value": 1,
              "label": "8,E,1"
            },
            {
              "value": 2,
              "label": "8,O,1"
            },
            {
              "value": 3,
              "label": "8,N,1"
            }
          ],
          "default": 3
        },
        {
          "id": "PD.02",
          "name": "Коммуникационный адрес",
          "register": 64770,
          "registerHex": "FD02h",
          "paramCode": "PD.02",
          "access": "O",
          "type": "integer",
          "min": 1,
          "max": 247,
          "default": 1
        },
        {
          "id": "PD.03",
          "name": "Время задержки",
          "register": 64771,
          "registerHex": "FD03h",
          "paramCode": "PD.03",
          "access": "O",
          "type": "integer",
          "unit": "мс",
          "min": 0,
          "max": 20,
          "default": 2
        },
        {
          "id": "PD.04",
          "name": "Коммуникационная задержка",
          "register": 64772,
          "registerHex": "FD04h",
          "paramCode": "PD.04",
          "access": "O",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "сек",
          "min": 0,
          "max": 60,
          "default": 0
        },
        {
          "id": "PD.05",
          "name": "Тип данных",
          "register": 64773,
          "registerHex": "FD05h",
          "paramCode": "PD.05",
          "access": "O",
          "type": "enum",
          "options": [
            {
              "value": 0,
              "label": "Нестандартный MODBUS"
            },
            {
              "value": 1,
              "label": "Стандартный MODBUS"
            }
          ],
          "default": 1
        },
        {
          "id": "PD.06",
          "name": "Разрешение данных",
          "register": 64774,
          "registerHex": "FD06h",
          "paramCode": "PD.06",
          "access": "O",
          "type": "enum",
          "options": [
            {
              "value": 0,
              "label": "0.01 А"
            },
            {
              "value": 1,
              "label": "0.1 А"
            }
          ],
          "default": 1
        }
      ]
    },
    {
      "id": "PP",
      "name": "PP — Пользовательские параметры",
      "description": "Защита паролем и сброс настроек",
      "params": [
        {
          "id": "PP.00",
          "name": "Пароль",
          "register": 65280,
          "registerHex": "FF00h",
          "paramCode": "PP.00",
          "access": "O",
          "type": "integer",
          "min": 0,
          "max": 65535,
          "default": 0
        },
        {
          "id": "PP.01",
          "name": "Сброс настроек",
          "register": 65281,
          "registerHex": "FF01h",
          "paramCode": "PP.01",
          "access": "X",
          "type": "enum",
          "options": [
            {
              "value": 1,
              "label": "Сброс на заводские настройки"
            }
          ],
          "default": 0
        }
      ]
    },
    {
      "id": "C0",
      "name": "C0 — Параметры управления крутящим моментом",
      "description": "Параметры режима поддержания момента",
      "params": [
        {
          "id": "C0.00",
          "name": "Режим работы",
          "register": 40960,
          "registerHex": "A000h",
          "paramCode": "C0.00",
          "access": "X",
          "type": "enum",
          "options": [
            {
              "value": 0,
              "label": "Контроль скорости"
            },
            {
              "value": 1,
              "label": "Контроль момента"
            }
          ],
          "default": 0
        },
        {
          "id": "C0.01",
          "name": "Источник задания крутящего момента",
          "register": 40961,
          "registerHex": "A001h",
          "paramCode": "C0.01",
          "access": "X",
          "type": "enum",
          "options": [
            {
              "value": 0,
              "label": "Фиксированная уставка С0.03"
            },
            {
              "value": 1,
              "label": "FIV"
            },
            {
              "value": 2,
              "label": "FIC"
            },
            {
              "value": 3,
              "label": "Резерв"
            },
            {
              "value": 4,
              "label": "Импульсы"
            },
            {
              "value": 5,
              "label": "Задание по интерфейсу"
            },
            {
              "value": 6,
              "label": "MIN (FIV, FIC)"
            },
            {
              "value": 7,
              "label": "MAX (FIV, FIC)"
            }
          ],
          "default": 0
        },
        {
          "id": "C0.03",
          "name": "Фиксированная уставка крутящего момента",
          "register": 40963,
          "registerHex": "A003h",
          "paramCode": "C0.03",
          "access": "O",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "%",
          "min": -200,
          "max": 200,
          "default": 150
        },
        {
          "id": "C0.05",
          "name": "Максимальная частота вращения в прямом направлении при управлении крутящим моментом",
          "description": "Реальный диапазон: 0.00...Максимальная частота",
          "register": 40965,
          "registerHex": "A005h",
          "paramCode": "C0.05",
          "access": "O",
          "type": "float",
          "scale": 0.01,
          "step": 0.01,
          "unit": "Гц",
          "min": 0,
          "max": 590,
          "default": 50
        },
        {
          "id": "C0.06",
          "name": "Максимальная частота вращения в обратном направлении при управлении крутящим моментом",
          "description": "Реальный диапазон: 0.00...Максимальная частота",
          "register": 40966,
          "registerHex": "A006h",
          "paramCode": "C0.06",
          "access": "O",
          "type": "float",
          "scale": 0.01,
          "step": 0.01,
          "unit": "Гц",
          "min": 0,
          "max": 590,
          "default": 50
        },
        {
          "id": "C0.07",
          "name": "Время ускорения в режиме поддержания момента",
          "register": 40967,
          "registerHex": "A007h",
          "paramCode": "C0.07",
          "access": "O",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "сек",
          "min": 0,
          "max": 65000,
          "default": 0
        },
        {
          "id": "C0.08",
          "name": "Время замедления в режиме поддержания момента",
          "register": 40968,
          "registerHex": "A008h",
          "paramCode": "C0.08",
          "access": "O",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "сек",
          "min": 0,
          "max": 65000,
          "default": 0
        }
      ]
    },
    {
      "id": "C5",
      "name": "C5 — Системные параметры",
      "description": "Системные параметры ПЧ",
      "params": [
        {
          "id": "C5.00",
          "name": "Частота переключения ШИМ",
          "description": "Реальный диапазон: 0.00...Максимальная частота",
          "register": 42240,
          "registerHex": "A500h",
          "paramCode": "C5.00",
          "access": "O",
          "type": "float",
          "scale": 0.01,
          "step": 0.01,
          "unit": "Гц",
          "min": 0,
          "max": 590,
          "default": 8
        },
        {
          "id": "C5.01",
          "name": "Тип ШИМ-модуляции",
          "register": 42241,
          "registerHex": "A501h",
          "paramCode": "C5.01",
          "access": "O",
          "type": "enum",
          "options": [
            {
              "value": 0,
              "label": "Асинхронный режим"
            },
            {
              "value": 1,
              "label": "Синхронный режим"
            }
          ],
          "default": 0
        },
        {
          "id": "C5.02",
          "name": "Выбор режима компенсации зоны нечувствительности",
          "register": 42242,
          "registerHex": "A502h",
          "paramCode": "C5.02",
          "access": "O",
          "type": "enum",
          "options": [
            {
              "value": 0,
              "label": "Нет компенсации"
            },
            {
              "value": 1,
              "label": "Режим компенсации 1"
            },
            {
              "value": 2,
              "label": "Режим компенсации 2"
            }
          ],
          "default": 1
        },
        {
          "id": "C5.03",
          "name": "Переменная частота ШИМ",
          "register": 42243,
          "registerHex": "A503h",
          "paramCode": "C5.03",
          "access": "O",
          "type": "integer",
          "min": 0,
          "max": 10,
          "default": 0
        },
        {
          "id": "C5.04",
          "name": "Быстродействующее ограничение тока",
          "register": 42244,
          "registerHex": "A504h",
          "paramCode": "C5.04",
          "access": "O",
          "type": "enum",
          "options": [
            {
              "value": 0,
              "label": "Не используется"
            },
            {
              "value": 1,
              "label": "Используется"
            }
          ],
          "default": 1
        },
        {
          "id": "C5.05",
          "name": "Коэффициент перенапряжения/модуляции",
          "register": 42245,
          "registerHex": "A505h",
          "paramCode": "C5.05",
          "access": "O",
          "type": "integer",
          "min": 100,
          "max": 110,
          "default": 105
        },
        {
          "id": "C5.06",
          "name": "Уровень низкого напряжения",
          "register": 42246,
          "registerHex": "A506h",
          "paramCode": "C5.06",
          "access": "O",
          "type": "integer",
          "unit": "В",
          "min": 210,
          "max": 420,
          "default": 350
        },
        {
          "id": "C5.08",
          "name": "Регулировка времени мертвой зоны",
          "register": 42248,
          "registerHex": "A508h",
          "paramCode": "C5.08",
          "access": "O",
          "type": "integer",
          "unit": "%",
          "min": 100,
          "max": 200,
          "default": 150
        },
        {
          "id": "C5.09",
          "name": "Уровень высокого напряжения",
          "register": 42249,
          "registerHex": "A509h",
          "paramCode": "C5.09",
          "access": "read",
          "type": "float",
          "scale": 1,
          "step": 1,
          "unit": "В",
          "min": 200,
          "max": 820,
          "default": null
        }
      ]
    },
    {
      "id": "D0",
      "name": "D0 — Параметры мониторинга",
      "description": "Параметры мониторинга текущего состояния ПЧ (только чтение)",
      "params": [
        {
          "id": "D0.00",
          "name": "Выходная частота",
          "register": 28672,
          "registerHex": "7000h",
          "paramCode": "D0.00",
          "access": "read",
          "type": "float",
          "scale": 0.01,
          "step": 0.01,
          "unit": "Гц",
          "min": 0,
          "max": 320
        },
        {
          "id": "D0.01",
          "name": "Заданная частота",
          "register": 28673,
          "registerHex": "7001h",
          "paramCode": "D0.01",
          "access": "read",
          "type": "float",
          "scale": 0.01,
          "step": 0.01,
          "unit": "Гц",
          "min": 0,
          "max": 320
        },
        {
          "id": "D0.02",
          "name": "Напряжение ЗПТ",
          "register": 28674,
          "registerHex": "7002h",
          "paramCode": "D0.02",
          "access": "read",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "В",
          "min": 0,
          "max": 3000
        },
        {
          "id": "D0.03",
          "name": "Выходное напряжение",
          "register": 28675,
          "registerHex": "7003h",
          "paramCode": "D0.03",
          "access": "read",
          "type": "integer",
          "unit": "В",
          "min": 0,
          "max": 1140
        },
        {
          "id": "D0.04",
          "name": "Выходной ток",
          "description": "Реальный диапазон: 0.00...655.35 (<55 кВт) / 0.0...6553.5 (>55 кВт)",
          "register": 28676,
          "registerHex": "7004h",
          "paramCode": "D0.04",
          "access": "read",
          "type": "float",
          "scale": 0.01,
          "step": 0.01,
          "unit": "А",
          "min": 0,
          "max": 655.35
        },
        {
          "id": "D0.05",
          "name": "Выходная мощность",
          "register": 28677,
          "registerHex": "7005h",
          "paramCode": "D0.05",
          "access": "read",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "кВт",
          "min": 0,
          "max": 32767
        },
        {
          "id": "D0.06",
          "name": "Выходной момент",
          "register": 28678,
          "registerHex": "7006h",
          "paramCode": "D0.06",
          "access": "read",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "%",
          "min": -200,
          "max": 200
        },
        {
          "id": "D0.07",
          "name": "Состояние дискретных входов",
          "register": 28679,
          "registerHex": "7007h",
          "paramCode": "D0.07",
          "access": "read",
          "type": "bitmask",
          "bits": [
            {
              "bit": 0,
              "name": "FWD"
            },
            {
              "bit": 1,
              "name": "REV"
            },
            {
              "bit": 2,
              "name": "S1"
            },
            {
              "bit": 3,
              "name": "S2"
            },
            {
              "bit": 4,
              "name": "S3"
            },
            {
              "bit": 5,
              "name": "S4"
            }
          ],
          "min": 0,
          "max": 32767
        },
        {
          "id": "D0.08",
          "name": "Состояние дискретных выходов",
          "register": 28680,
          "registerHex": "7008h",
          "paramCode": "D0.08",
          "access": "read",
          "type": "bitmask",
          "bits": [
            {
              "bit": 0,
              "name": "YOR"
            },
            {
              "bit": 1,
              "name": "RB/RC/RA"
            },
            {
              "bit": 2,
              "name": "TC/TA"
            }
          ],
          "min": 0,
          "max": 1023
        },
        {
          "id": "D0.09",
          "name": "Состояние потенциометра / Сигнал FIV",
          "register": 28681,
          "registerHex": "7009h",
          "paramCode": "D0.09",
          "access": "read",
          "type": "float",
          "scale": 0.01,
          "step": 0.01,
          "unit": "В",
          "min": 0,
          "max": 10.57
        },
        {
          "id": "D0.10",
          "name": "Сигнал FIC",
          "register": 28682,
          "registerHex": "700Ah",
          "paramCode": "D0.10",
          "access": "read",
          "type": "float",
          "scale": 0.01,
          "step": 0.01,
          "unit": "В",
          "min": 0,
          "max": 10.57
        },
        {
          "id": "D0.14",
          "name": "Скорость двигателя",
          "register": 28686,
          "registerHex": "700Eh",
          "paramCode": "D0.14",
          "access": "read",
          "type": "integer",
          "min": 0,
          "max": 65535
        },
        {
          "id": "D0.15",
          "name": "Уставка ПИД-регулятора",
          "register": 28687,
          "registerHex": "700Fh",
          "paramCode": "D0.15",
          "access": "read",
          "type": "integer",
          "min": 0,
          "max": 65535
        },
        {
          "id": "D0.16",
          "name": "Сигнал ОС ПИД-регулятора",
          "register": 28688,
          "registerHex": "7010h",
          "paramCode": "D0.16",
          "access": "read",
          "type": "integer",
          "min": 0,
          "max": 65535
        },
        {
          "id": "D0.17",
          "name": "Шаг программного режима",
          "register": 28689,
          "registerHex": "7011h",
          "paramCode": "D0.17",
          "access": "read",
          "type": "integer"
        },
        {
          "id": "D0.18",
          "name": "Сигнал на импульсном входе (кГц)",
          "register": 28690,
          "registerHex": "7012h",
          "paramCode": "D0.18",
          "access": "read",
          "type": "float",
          "scale": 0.01,
          "step": 0.01,
          "unit": "кГц",
          "min": 0,
          "max": 100
        },
        {
          "id": "D0.20",
          "name": "Оставшееся время работы",
          "register": 28692,
          "registerHex": "7014h",
          "paramCode": "D0.20",
          "access": "read",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "мин",
          "min": 0,
          "max": 6500
        },
        {
          "id": "D0.21",
          "name": "FIV, без фильтрации",
          "register": 28693,
          "registerHex": "7015h",
          "paramCode": "D0.21",
          "access": "read",
          "type": "float",
          "scale": 0.001,
          "step": 0.001,
          "unit": "В",
          "min": 0,
          "max": 10.57
        },
        {
          "id": "D0.22",
          "name": "FIC, без фильтрации",
          "register": 28694,
          "registerHex": "7016h",
          "paramCode": "D0.22",
          "access": "read",
          "type": "float",
          "scale": 0.001,
          "step": 0.001,
          "unit": "В",
          "min": 0,
          "max": 10.57
        },
        {
          "id": "D0.24",
          "name": "Линейная скорость",
          "register": 28696,
          "registerHex": "7018h",
          "paramCode": "D0.24",
          "access": "read",
          "type": "integer",
          "unit": "м/мин",
          "min": 0,
          "max": 65535
        },
        {
          "id": "D0.25",
          "name": "Время с момента включения ПЧ",
          "register": 28697,
          "registerHex": "7019h",
          "paramCode": "D0.25",
          "access": "read",
          "type": "integer",
          "unit": "м",
          "min": 0,
          "max": 65535
        },
        {
          "id": "D0.26",
          "name": "Время работы ПЧ",
          "register": 28698,
          "registerHex": "701Ah",
          "paramCode": "D0.26",
          "access": "read",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "м",
          "min": 0,
          "max": 6553.5
        },
        {
          "id": "D0.27",
          "name": "Сигнал на импульсном входе",
          "register": 28699,
          "registerHex": "701Bh",
          "paramCode": "D0.27",
          "access": "read",
          "type": "integer",
          "unit": "Гц",
          "min": 0,
          "max": 65535
        },
        {
          "id": "D0.28",
          "name": "Уставка Modbus",
          "register": 28700,
          "registerHex": "701Ch",
          "paramCode": "D0.28",
          "access": "read",
          "type": "float",
          "scale": 0.01,
          "step": 0.01,
          "unit": "%",
          "min": -100,
          "max": 100
        },
        {
          "id": "D0.30",
          "name": "Основной источник задания частоты",
          "register": 28702,
          "registerHex": "701Eh",
          "paramCode": "D0.30",
          "access": "read",
          "type": "float",
          "scale": 0.01,
          "step": 0.01,
          "unit": "Гц",
          "min": 0,
          "max": 320
        },
        {
          "id": "D0.31",
          "name": "Вспомогательный источник задания частоты",
          "register": 28703,
          "registerHex": "701Fh",
          "paramCode": "D0.31",
          "access": "read",
          "type": "float",
          "scale": 0.01,
          "step": 0.01,
          "unit": "Гц",
          "min": 0,
          "max": 320
        },
        {
          "id": "D0.35",
          "name": "Задание момента",
          "register": 28707,
          "registerHex": "7023h",
          "paramCode": "D0.35",
          "access": "read",
          "type": "float",
          "scale": 0.1,
          "step": 0.1,
          "unit": "%",
          "min": -200,
          "max": 200
        },
        {
          "id": "D0.37",
          "name": "Коэффициент мощности текущий",
          "register": 28709,
          "registerHex": "7025h",
          "paramCode": "D0.37",
          "access": "read",
          "type": "float",
          "scale": 0.1,
          "step": 0.1
        },
        {
          "id": "D0.38",
          "name": "Инкрементальный счетчик (AB) энкодера",
          "register": 28710,
          "registerHex": "7026h",
          "paramCode": "D0.38",
          "access": "read",
          "type": "integer",
          "min": 0,
          "max": 65535
        },
        {
          "id": "D0.39",
          "name": "Заданное напряжение при раздельном V/F",
          "description": "Реальный диапазон: 0...Номинальное напряжение",
          "register": 28711,
          "registerHex": "7027h",
          "paramCode": "D0.39",
          "access": "read",
          "type": "integer",
          "unit": "В",
          "min": 0,
          "max": 1140
        },
        {
          "id": "D0.40",
          "name": "Фактическое напряжение при раздельном V/F",
          "description": "Реальный диапазон: 0...Номинальное напряжение",
          "register": 28712,
          "registerHex": "7028h",
          "paramCode": "D0.40",
          "access": "read",
          "type": "integer",
          "unit": "В",
          "min": 0,
          "max": 1140
        },
        {
          "id": "D0.45",
          "name": "Информация об ошибке",
          "register": 28717,
          "registerHex": "702Dh",
          "paramCode": "D0.45",
          "access": "read",
          "type": "integer"
        },
        {
          "id": "D0.58",
          "name": "Инкрементальный счетчик (Z) энкодера",
          "register": 28730,
          "registerHex": "703Ah",
          "paramCode": "D0.58",
          "access": "read",
          "type": "integer",
          "min": 0,
          "max": 65535
        },
        {
          "id": "D0.59",
          "name": "Заданная частота в %",
          "register": 28731,
          "registerHex": "703Bh",
          "paramCode": "D0.59",
          "access": "read",
          "type": "float",
          "scale": 0.01,
          "step": 0.01,
          "unit": "%",
          "min": -100,
          "max": 100
        },
        {
          "id": "D0.60",
          "name": "Выходная частота в %",
          "register": 28732,
          "registerHex": "703Ch",
          "paramCode": "D0.60",
          "access": "read",
          "type": "float",
          "scale": 0.01,
          "step": 0.01,
          "unit": "%",
          "min": -100,
          "max": 100
        },
        {
          "id": "D0.61",
          "name": "Состояние ПЧ",
          "register": 28733,
          "registerHex": "703Dh",
          "paramCode": "D0.61",
          "access": "read",
          "type": "bitmask",
          "bits": [
            {
              "bit": 0,
              "name": "Прямое вращение",
              "options": {
                "0": "стоп",
                "1": "вращение в прямом направлении"
              }
            },
            {
              "bit": 1,
              "name": "Обратное вращение",
              "options": {
                "0": "стоп",
                "1": "вращение в обратном направлении"
              }
            },
            {
              "bit": 2,
              "name": "Ускорение",
              "options": {
                "0": "работа на заданной частоте",
                "1": "ускорение"
              }
            },
            {
              "bit": 3,
              "name": "Замедление",
              "options": {
                "0": "нет",
                "1": "замедление"
              }
            },
            {
              "bit": 4,
              "name": "Перенапряжение ЗПТ",
              "options": {
                "0": "допустимый уровень",
                "1": "повышенный уровень"
              }
            }
          ],
          "min": 0,
          "max": 65535
        }
      ]
    }
  ]
}
